[
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p1_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 1,
    "text": "OIL INDUSTRY SAFETY DIRECTORATE \n\u092a\u0947\u091f\u094d\u0930\u094b\u0932\u093f\u092f\u092e \u0932\u093f\u092a\u094b, \u091f\u0932\u092e\u093f\u0928\u093f\u094b\u0902,\u0915\u0935\u0928\u093f\u0938,\u0938\u0940\u091f\u0940\u090f\u092b, \u092a\u093e\u0908\u092a \u093f\u093e\u0907\u0928 \u092a\u094d\u0930\u0932\u093f\u0937\u094d\u0920\u093e\u0928\u094b\u0902  \n\u0914\u0930 \u0932\u094d\u092f\u0942\u092c \u0911\u0907\u093f \u092a\u094d\u0930\u0932\u093f\u0937\u094d\u0920\u093e\u0928\u094b\u0902 \u0915\u0940 \u0905\u0932\u0928\u0928 \u0938\u0902\u0930\u0915\u094d\u0937\u0923 \u0938\u0941\u0932\u0935\u0927\u093e\u090f\u0902 \n\u0913 \u0906\u0908 \u090f\u0938 \u093f\u0940\u2013\u092e\u093e\u0928\u0915 - 117 \n \nFIRE PROTECTION FACILITIES  \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL \nINSTALLATIONS  \nOISD-STANDARD-117 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nFOR RESTRICTED CIRULATION ONLY \n \n  \nOIL INDUSTRY SAFETY DIRECTORATE \nGovernment of India \nMinistry of Petroleum & Natural Gas \n8th Floor, OIDB Bhavan, Plot No. 2, Sector \u2013 73, Noida \u2013 201301 (U.P.) \n        Website: https://www.oisd.gov.in       Tele: 0120-2593833 \nInception \n 1989 \nRevised Edition \nAugust 2007 \nAmended Edition \nJuly 2008 \nAmended Edition \nOctober 2010 \nAmended Edition \nJuly 2012 \nAmended Edition \nOctober 2017 \nErrata and Updation \nMarch 2022 \nRevised Edition \nXXXX",
    "word_count": 105
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p2_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 2,
    "text": "Page No. II PREFACE Indian petroleum industry is the energy lifeline of the nation, and its continuous performance is essential for prosperity of the country. As the industry deals with inherently inflammable substances throughout its value chain \u2013 upstream, midstream, and downstream \u2013 Safety is of paramount importance to this industry as safe performance at all times can ensure optimum return of these national assets and resources including sustainability. To ensure proper implementation of the various aspects of safety in the oil & gas industry, the Government of India, vide Resolution No. R-13013/4/84-OR-1 dated 10th January 1986 set up a Safety Council at the apex, under the administrative control of the Ministry of Petroleum & Natural Gas (MoP&NG). To assist the Safety Council, a technical directorate, namely the Oil Industry Safety Directorate (OISD) under the aegis of MoP&NG, has been entrusted with the responsibility of formulating standards, overseeing its implementation through safety audits to enhance safety level in the oil & gas industry. OISD has developed a rigorous, multi-layer, iterative and participative approach for development of standards. OISD develops and",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p2_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 2,
    "text": "safety level in the oil & gas industry. OISD has developed a rigorous, multi-layer, iterative and participative approach for development of standards. OISD develops and revises Standards, Guidelines & Recommended Practices for the oil and gas sector through a participative process involving all the stakeholders, drawing inputs from national and international standards, and adapting them by leveraging the experience of the functional committee. These standards cover inbuilt design safety, asset integrity and best operating practices in the field of production, processing, storage, and transport of petroleum. The participative process followed in standard formulation has resulted in excellent level of compliance by the industry. It also goes to prove the old adage that self-regulation is the best regulation. The quality and relevance of OISD standards had been further endorsed by their adoption/ reference in various statutory rules and regulations of the land. OISD and industry together strive to achieve nil incident in the entire hydrocarbon value chain. We at OISD are confident that the provisions of this standard, when implemented in totality, would go a long way in ensuring safe operation",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p2_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 2,
    "text": "chain. We at OISD are confident that the provisions of this standard, when implemented in totality, would go a long way in ensuring safe operation in the oil and gas industry. Executive Director Oil Industry Safety Directorate",
    "word_count": 37
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p3_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 3,
    "text": "Page No. III NOTE Oil Industry Safety Directorate (OISD) publications are prepared by the Oil and Gas industry under the Ministry of Petroleum & Natural Gas. This standard is a property of Oil Industry Safety Directorate (OISD) and shall not be reproduced or copied and loaned or exhibited to others without written consent from OISD. OISD standards are published to facilitate sound engineering, operating practices and aimed to supplement the information to the oil and gas industry, however this may be used by anyone desiring to do so and are not intended to obviate the need for applying sound engineering judgement regarding when and where these standards should be utilized. The formulation and publication of OISD standard is not intended in any way to inhibit anyone from using any other practices and not to replace the prevailing statutory requirements, which must be followed as applicable. Wherever Acts/ Rules/ Regulation and National/ International Standards are mentioned in the standard, the same relates to in-vogue version of such documents. Whenever there is any difference between the statutory norm and OISD standard, more",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p3_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 3,
    "text": "in the standard, the same relates to in-vogue version of such documents. Whenever there is any difference between the statutory norm and OISD standard, more stringent requirement should be followed. However, in case of any difference in the requirement between OISD standards, the requirement as specified in the standard released at a later stage shall prevail. The industry has to carry out gap analysis and make necessary changes in their system in line with the revised standard and the requirement should be implemented within a time frame of 1 year (from the date of release of revised standard). Though every effort has been made to assure the accuracy and reliability of the information contained in these documents, OISD hereby expressly disclaims any liability or responsibility for loss or damage resulting from the use of OISD standard. The standards would be reviewed periodically based on the decision in the Steering Committee/ Safety Council, industry request, technological development, recommendations of high-level committee and accident investigation reports. Generally, OISD standards are reviewed and revised, reaffirmed, or withdrawn at least every ten years. Suggestions",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p3_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 3,
    "text": "development, recommendations of high-level committee and accident investigation reports. Generally, OISD standards are reviewed and revised, reaffirmed, or withdrawn at least every ten years. Suggestions for revision are invited from the oil and gas industry and should be submitted to OISD at ps-ed.oisd@gov.in.",
    "word_count": 43
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p4_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 4,
    "text": "Page No. IV CURRENT FUNCTIONAL COMMITTEE OISD recognizes the support & cooperation of several other experts from industry, who contributed to the preparation, review and finalization of this document. NAME DESIGNATION ORGANIZATION LEADER A.K. Das CGM (HSE) BPCL MEMBERS Raj Kishore Singh CGM (F&S) OIL Umesh Khandalkar Vice President RIL Amitabh Kishore Senior General Manager EIL Amitabh Singh GM (Fire Service) ONGC Atul K. Bhongle GM (F&S) MRPL Ramesh S Nandanwar DGM (Safety) HMEL Sudhir Ingle Head (Fire & HSE) Nayara Energy Ltd. Mukesh Chandra Senior General Manager RIL Samir V. Sathe DGM (HSE) IOCL Rajneesh Tiwari DGM (F&S) IOCL Prashant Giripunje DGM (F&S) GAIL Yogesh Jayant Nakhare DGM (F&S) HPCL Prashant Kumar Shukla DGM (OPS&HSE) BPCL Prabhakar Kumar DGM (F&S) IOCL Sushil Sridhar Ghate Chief Manager (F&S) HPCL Omprakash Tularam Sharma Chief Manager (F&S) GAIL A. Rajeswara Rao Senior Manager (HSSE) BPCL Linus Vyas Manager (Fire) Vedanta Limited Ramawatar Meena (Till 18th June 2024) Deputy DG of mines safety DGMS Muralidhar Bidari (From 19th June 2024) Director of mines safety DGMS P Seeniraj Dy. Chief controller of explosive PESO",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p4_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 4,
    "text": "Deputy DG of mines safety DGMS Muralidhar Bidari (From 19th June 2024) Director of mines safety DGMS P Seeniraj Dy. Chief controller of explosive PESO Jamuna Lal Rout (Till 18th June 2024) Deputy Director PNGRB Rajnish Vaid Additional Director OISD Abhishek Srivastava Joint Director OISD MEMBER CO-ORDINATOR Amit Sharma Joint Director OISD",
    "word_count": 52
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "Page No. V \n \n \n \n TABLE OF CONTENTS \n \nClause No. \nNO. \nContent/Description \nPAGE NO.",
    "word_count": 12
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "INTRODUCTION \n \n \n \n \n \n1",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "SCOPE \n1",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "DEFINITIONS \n1",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "CAVERN \n1",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "CLASSIFICATION OF PETROLEUM PRODUCTS \n2",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "GENERAL TERMINOLOGY \n2",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": ".3 \nCLASSIFICATION OF FIRE \n2",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "CLEAN AGENT \n2",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "EMERGENCY \n3",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_11",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FLASH POINT \n3",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_12",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "HARZARDOUS AREA \n3",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_13",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "HVLRM \n4",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_14",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "INFRASTRUCTURE/OTHER FACILITIES \n4",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_15",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "LUBE OIL INSTALLATIONS \n4",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_16",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "PETROLEUM \n4",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_17",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "PETROLEUM DEPOT & TERMINALS \n4",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_18",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "PIPELINE INSTALLATIONS \n4",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_19",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "TANK \n4",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_20",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "GENRAL TERMINOLOGY \n4",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_21",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE PROTECTION PHILOSOPHY \n4",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_22",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "GENERAL CONSIDERATIONS \n5",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_23",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "DESIGN CRITERIA OF FIRE PROTECTION SYSTEM \n5",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_24",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE WATER SYSTEM \n11",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_25",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FOAM SYSTEMS \n18",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_26",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIREFIGHTING RELATED TO ETHANOL \n25",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_27",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "CONTROL ROOM AND COMPUTER ROOM PROTECTION \n \n26",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_28",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRST AID FIRE FIGHTING EQUIPMENT \n \n26",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_29",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE ALARM/COMMUNICATION SYSTEM \n30",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_30",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE ALARM SYSTEM \n30",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_31",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "COMMUNICATION SYSTEM \n30",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_32",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "EMERGENCY POWER SUPPLY \n31",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_33",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "DETECTION AND ALARM SYSTEM \n31",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_34",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE \n  FOR CROSS COUNTRY PIPELINES \n \n \n \n \n \n FOR CROSS COUNTRY PIPELINES \n31",
    "word_count": 15
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_35",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE WATER SYSTEM \n31",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_36",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE WATER STORAGE \n33",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_37",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE WATER PUMPS \n33",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_38",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE HYDRANT NETWORK \n \n33",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_39",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "HOSES, NOZZLES, ACCESSORIES AND SPARES \n35",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_40",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "MATERIAL SPECIFICATIONS \n36",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_41",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "INSPECTION \n36",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_42",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRST AID AND SAFETY ACCESSORIES \n36",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_43",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE DETECTION AND ALARM SYSTEM \n38",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_44",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "COMMUNICATION SYSTEM \n \n38",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_45",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "EMERGENCY SHUTDOWN SYSTEM \n38",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_46",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "EMERGENCY RESPONSE & DISASTER MANAGEMENT PLAN \n \n38",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_47",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "BATTERY FIRE \n \n39",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_48",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "FIRE PROTECTION \n39",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_49",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "EMERGENCY RESPONSE/ &TRAINING \n39",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_50",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "ORGANOGRAM \n \n39",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p5_51",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 5,
    "text": "TRAINING \n39",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "Page No. VI",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "MUTUAL AID \n40",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE EMERGENCY MANUAL(ERP/DMP AS PER227 TAKEN ) \n40",
    "word_count": 8
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE PROTECTION SYSTEM, INSPECTION AND TESTING \n40",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE WATER PUMPS \n40",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE WATER RING MAINS \n41",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE WATER SPRAY SYSTEM \n \n41",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIXED/SEMI FIXED FOAM SYSTEM \n41",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "CLEAN AGENT SYSTEM \n41",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "HOSES \n41",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_11",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "COMMUNICATION SYSTEM \n41",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_12",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE WATER TANK/RESERVOIR \n41",
    "word_count": 4
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_13",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "FIRE EXTINGUISHERS \n41",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_14",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "REFERENCE \n42",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_15",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "ABBREVIATION \n43",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p6_16",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 6,
    "text": "CONVERSION TABLE \n43 \n \nANNEXURES \n \nI. \nSAMPLE CALCULATION OF FIRE WATER FLOW RATE  \n44 \nII. \nFIRE WATER FLOW RATE FOR COOLING POL TANK WAGON \nLOADING GANTRY \n54 \nIII. \nSAMPLE CALCULATION OF FOAM COMPOUND REQUIREMENT FOR \nA DEPOT/ TERMINAL \nDEPOT/TERMINAL \n55 \nIV. \nBRIEF DESCRIPTION OF FIRE FIGHTING FOAMS. \n59 \nV. \nSYSTEM OF AUTOMATIC ACTUATED RIM SEAL FIRE DETECTION \nAND EXTINGUISHING SYSTEM FOR EXTERNAL FLOATING ROOF \nTANKS STORING CLASS- A PETROLEUM \n62 \nVI. \nEMERGENCY KIT \n64 \nVII. \nTYPICAL SCHEMATIC DIAGRAM OF FIREFIGHTING FACILITY FOR \nPIPELINE MAINLINE PUMP SHED \n67 \nVIII \n  ENCAPSULATOR AGENT \n \n \n68 \nIX \n  MAJOR CHANGES IN THE REVISED EDITION \n70 \n \nLIST OF PREVIOUS FUNCTIONAL COMMITTEE MEMBERS \n      72,73",
    "word_count": 105
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p7_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 7,
    "text": "Page No. VII",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n1 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \n PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 38
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "INTRODUCTION \nThe petroleum depots, terminals & pipeline/lube oil installations are critical in oil industry \nsupply chain to ensure effective supply and distribution. A risk assessment for each \ninstallation shall be conducted at design stage to determine the requirement of detection \nand alarm annunciation of hydrocarbon in atmosphere indicative of unintended release, \nfire / smoke in enclosed spaces and fire-fighting equipment to safeguard the installations \nfrom any fire hazard. Notwithstanding the requirement arising from above risk assessment, \nminimum safety devices and fire-protection facilities as indicated in the following sections \nfor different type of installations shall be implemented and maintained.",
    "word_count": 98
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "SCOPE",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "This standard lays down the minimum requirement of fire protection facilities at Petroleum \nDepots, Terminals, Caverns, Pipeline Installations with or without Storages, Cross country \nnatural gas pipeline stations, sectionalizing valve stations, Compressor stations, Central \nTank Farms (CTF), Lube Oil Installations, Grease Manufacturing & Filling Facilities. The \nfire protection and firefighting requirement for the combined POL and LPG facilities in the \nsame premises.",
    "word_count": 62
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "This standard shall override the requirements of fire protection facilities specified in any \nother OISD standard for the installations mentioned in Clause 2.1.",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "This standard does not cover the fire protection facilities for: - \ni) \nDepots, Terminals/Installations inside the Refineries and/or Oil/Gas Processing Plants \nunder the same management for which OISD-STD-116 shall be referred. \nii) Installations handling Liquefied Petroleum Gas (LPG) Storage, Handling and Bottling. The \nsame are covered in OISD-STD-144, OISD-STD-150 or OISD-STD-169 as the case may \nbe. \niii) Drilling rigs, Work over rigs and Production installations which are covered in OISD-STD-\n189. \niv) Port Terminals for which OISD-STD-156 shall be referred. For AFS terminals OISD-STD-\n135 shall be referred. \nv) Installations handling LNG and refrigerated LPG.",
    "word_count": 95
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "DEFINITIONS",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p8_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 8,
    "text": "CAVERN \nA large cavity either existing or created underground in the side of a hill for storage of crude \n& LPG.",
    "word_count": 21
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p9_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 9,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n2 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p9_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 9,
    "text": "CENTRAL TANK FARM /CRUDE OIL TANK FARM(CTF/COT) \nIt is a facility where petroleum is received and stored in bulk for further dispatch either by \npipeline, rail, or road. The aggregate storage capacity of petroleum should be above 5000 \nKL for class A and B petroleum products.",
    "word_count": 46
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p9_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 9,
    "text": "CLASSIFICATION OF PETROLEUM PRODUCTS \na)    General Classification of Petroleum Products: \nPetroleum products are classified according to their closed cup FLASH POINTS as \nfollows: \nClass 'A' Petroleum: Liquids having flash point below 23\u00b0C. \nClass 'B' petroleum: Liquids having flash point of 23\u00b0C and above but below 65\u00b0C. \nClass 'C' petroleum: Liquids having flash point of 65\u00b0C and above but below 93\u00b0C. \nExcluded Petroleum: Liquids having flash point of 93\u00b0C and above. \nLiquefied gases, including LPG do not fall under this classification but form a separate \ncategory. \nb)    Classification for heated products : At locations where the handling temperatures are higher \nthan the flash point of the product in circumstances where product handled is artificially \nheated above its flash point, excluded product shall be considered as Class \u2018C\u2019 product,  \nClass 'C' product shall be considered as Class 'B' product and Class 'B' product shall be \nconsidered as Class 'A' product.",
    "word_count": 148
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p9_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 9,
    "text": "CLASSIFICATION OF FIRE \nClass A Fire: Involve combustible material, such as wood, paper, rubber, and many plastics, \netc., where the cooling effect of water is essential for extinction of fire. \nClass B Fire: It involves flammable liquids, petroleum products, or the like, where a \nblanketing effect is essential. \nClass C Fire: Involve flammable gases under pressure including liquefied gases where it is \nnecessary to inhibit the burning gas at a fast rate with an inert gas, powder, or   vaporizing \nliquid   for extinguishment. \nClass D Fire: involve combustible metals such as magnesium, aluminium, zinc, sodium, \npotassium.  The burning metals are reactive to water and water containing agents, and in \ncertain cases carbon dioxide, halogenated hydrocarbons, and ordinary dry powders. These \nfires require special media and technique to extinguish.  \nClass F Fire: involve cooking oils and fats, or the like, where a wet chemical fire extinguisher \nis essential.",
    "word_count": 146
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p9_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 9,
    "text": "CLEAN AGENT \nElectrically non-conductive, volatile, or gaseous fire extinguishants that do not leave a \nresidue upon evaporation and meets the requirements given in the latest NFPA Standard \n2001 (latest edition) on clean agent fire extinguishing system in line with environmental",
    "word_count": 40
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p10_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 10,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n3 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nconsideration of  Kyoto & Montreal protocols and latest MoEFCC guidelines.",
    "word_count": 33
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p10_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 10,
    "text": "EMERGENCY Emergency means a situation or scenario which has the potential to cause serious danger to person, the environment, or damage to property and which tends to cause disruption inside or outside the premises and may require the help of outside resources. CLASSIFICATION OF EMERGENCIES: - Emergencies can be categorized into three broad levels based on seriousness and response requirements, namely: - (a) Level - I: This is an emergency or an incident which (i) can be effectively and safely managed, and contained within the site, location, or installation by the available resources. (ii) has no impact outside the site, location, or installation. (b) Level - II: This is an emergency or an incident which (i) cannot be effectively and safely managed or contained at the location or installation by available resource and additional support is alerted or required. (ii) is having or has the potential to have an effect beyond the site, location, or installation and where external support of mutual aid partner may be involved. (iii) is likely to be a danger to life, the environment, industrial assets,",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p10_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 10,
    "text": "installation and where external support of mutual aid partner may be involved. (iii) is likely to be a danger to life, the environment, industrial assets, or reputation. (c) Level - III: This is an emergency or an incident with off-site impact which could be catastrophic and is likely to affect the population, property, and environment inside and outside the installation, and management and control is done by district administration. Although the Level III emergency falls under the purview of District Authority but till they step in, it should be the responsibility of the unit to manage the emergency. Note: Level - I and Level - II shall normally be grouped as Onsite emergency and Level - III as an Off-site emergency.",
    "word_count": 121
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p10_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 10,
    "text": "FLASH POINT \nThe minimum temperature at which the liquid gives sufficient vapour, when mixed with air, \nforms an ignitable mixture, and gives a momentary flash on application of a small pilot flame \nunder specified test conditions.",
    "word_count": 36
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p10_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 10,
    "text": "HARZARDOUS AREA \nAn area will be deemed to be hazardous where: - \nPetroleum having flash point below 65oC or any flammable gas or vapour in a concentration \ncapable of ignition is likely to be present. \nPetroleum or any flammable liquid having flash point above 65oC is likely to be refined, \nblended or stored at above its flash point. \nFor classification and extent of hazardous area, refer \"The Petroleum Rules - 2002\".",
    "word_count": 71
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n4 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "HVLRM \nHigh-volume long-range monitor having capacity 1000GPM(228 m3/hr) and above.",
    "word_count": 10
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "INFRASTRUCTURE / OTHER FACILITIES \nThese are the facilities such as Control Room Building, Sub-Station, Diesel Generator (with \ndiesel storage tank), & Administrative Building, etc. provided in Petroleum Depots, \nTerminals, Pipeline Installations.",
    "word_count": 31
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "LUBE OIL INSTALLATIONS \nThe facilities meant for receipt, storage and blending of base oils & additives into finished \nLube products. It includes lube-blending plants, grease manufacturing plants & small can \nfilling plants.",
    "word_count": 32
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "PETROLEUM \nMeans any liquid hydrocarbon or mixture of hydrocarbons and any inflammable mixture \n(liquid, viscous or solid) containing any liquid hydrocarbon.",
    "word_count": 21
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "PETROLEUM DEPOTS & TERMINALS \nA portion of the property, where combustible/flammable liquids are received by tanker, iso \ncontainers, pipelines, tank wagons, tank trucks and are stored or blended in bulk for the \npurpose of distribution by tankers, pipelines, tank wagons, tank trucks, portable tanks or \ncontainers.",
    "word_count": 46
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "PIPELINE INSTALLATIONS \nPipeline Installations are those facilities on cross-country pipelines which have pumping \nand/or delivery station with or without storages.",
    "word_count": 20
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "TANK \n\u2018Tank\u2019 means a receptacle for petroleum exceeding 1,000 liters in capacity.",
    "word_count": 12
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "GENERAL TERMINOLOGY \nShall indicate that provision is mandatory. \n \nShould indicate that provision is recommendatory as per good engineering practices. \n \nMAY: \u2018May\u2019 indicates desirable or good practices which are encouraged to be implemented \nbut not necessary. \n \n GPM denotes US gallons (1GPM=3.785 LPM)",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p11_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 11,
    "text": "FIRE PROTECTION PHILOSOPHY \n \nThe fire protection philosophy is based on loss prevention & control. It considers that the \ninstallations as covered in scope carry an inherent potential hazard due to flammable \nnature of petroleum products stored therein.  \nFire shall be controlled/extinguished as quickly as possible to minimize the loss of life, \nproperty & damage to environment .",
    "word_count": 57
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n5 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "GENERAL CONSIDERATIONS \n The size of facility, pressure and temperature conditions, size of storage, plant location and \nterrain determine the basic fire protection need.  \n Fire protection of building shall comply to Statutory regulations, as applicable.",
    "word_count": 34
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "LAYOUT \nLayout of a depot or terminal, pipeline installation, CTF, lube oil installation, grease \nmanufacturing & filling facilities and handling/disposal system of blow down, drain from \nequipment handling flammable liquids shall be done in accordance with OISD-STD-118 \nand other OISD standards as applicable.",
    "word_count": 43
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "FIRE PROTECTION \nThe following fire protection facilities shall be provided depending upon the nature of the \ninstallation and risk involved. \n\u2022 \nFire Water System. \n\u2022 \nFoam System. \n\u2022 \nClean Agent Protection System. \n\u2022 \nFirst Aid Fire Fighting Equipment. \n\u2022 \nMobile Fire Fighting Equipment. \n\u2022 \nCarbon Dioxide System \n\u2022 \nDry Chemical Extinguishing System \n\u2022 \nPortable firefighting equipment \n\u2022 \nDetection and Alarm System \n\u2022 \nCommunication System",
    "word_count": 64
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "DESIGN CRITERIA FOR FIRE PROTECTION SYSTEM",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "Facilities shall be designed on the basis that city fire water supply is not available close to               \nthe installation.",
    "word_count": 19
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p12_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 12,
    "text": "Fire protection system shall be provided based on aggregate storage capacity as per \nbelow mentioned table: \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \n1 \nFor installation \nhaving aggregate \nunderground \n \na. First \naid \nFirefighting \nequipment \nconsisting of portable and wheeled fire",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p13_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 13,
    "text": "OISD \u2013 STD \u2013 117 Page No. 6 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS Sl. No Aggregate storage capacity of the Location Fire Contingency Fire Water Demand calculation criteria and/or semi buried storage tank capacity up to 5000KL (Class A, B & C). extinguishers, emergency trolly and emergency kit (as per Clause No. 4.7) b. Fire protection measures shall be implemented based on the risk identified in the HIRA study or consequence analysis, duly approved by the competent authority of entity. 2 For installation having aggregate storage tank capacity up to 1000 KL (Class A, B & C) containing above ground tanks. Single fire contingency a. Fire water flow rate shall be based on operating 4 single hydrant outlets and 1 water monitors simultaneously, capacity of each hydrant outlet shall be 36 m3/hr and of monitor shall be 144 m3/hr. b. The effective capacity of the Fire water storage tank above the level of suction point shall be sufficient for minimum 1 hr of firefighting at designed fire water flow rate.",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p13_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 13,
    "text": "Fire water storage tank above the level of suction point shall be sufficient for minimum 1 hr of firefighting at designed fire water flow rate. 3 For installations aggregate above ground storage tank capacity up to 5000 KL (Only Class C & excluded petroleum product\u2019s). Single Fire Contingency a. First aid Firefighting equipment consisting of portable and wheeled fire extinguishers, emergency trolly and emergency kit (as per Clause No. 4.7) b. Fire protection measures based on risk identified in HIRA study or consequence analysis. 4 For installations aggregate storage tank capacity above 5000 KL (Only Class C & excluded petroleum product\u2019s). Single fire contingency a. Fire Water Flow rate shall be based on using 4 single hydrant outlets and one water monitors simultaneously; capacity of each hydrant outlet shall be 36 KL/hr and of monitor shall be 144 KL/hr. b. Effective capacity of the Fire water storage tank above the level of suction point shall be sufficient for minimum 4 hrs of firefighting at designed fire water flow rate. c. Fire protection measures based on risk identified in HIRA study",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p13_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 13,
    "text": "be sufficient for minimum 4 hrs of firefighting at designed fire water flow rate. c. Fire protection measures based on risk identified in HIRA study or consequence analysis. 5 For Installation Having aggregate storage tank Single fire contingency 1. Fire Water Flow rate required for largest Floating roof tank protection: a. Cooling Water is required for the largest",
    "word_count": 58
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p14_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 14,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n7 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \ncapacity above \n1000 kl & up to \n30,000 kl \n(Including storage \nof Class C & \nexcluded  \npetroleum \nproducts , if stored \nwith Class A \nand/or Class B) \ntank on fire. (Clause 4.3.1.1. (i). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause",
    "word_count": 85
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p14_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 14,
    "text": ". (i)). \nc. Water flow required for applying foam on a \nlargest floating roof tank burning surface \narea (rim-seal area). Clause 4.4.8) \nTotal water flow rate required for largest floating \nroof tank protection = 1.a + 1.b + 1.c. \n \n2. Fire Water flow rate required for largest \nCone roof tank protection: \na. Cooling Water required for the largest cone \nroof tank on fire. (Clause 4.3.1.1. (i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause",
    "word_count": 80
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p14_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 14,
    "text": ". (i)). \nc. Water flow required for applying foam on a \nlargest cone roof tank burning surface area. \n(Clause 4.4.8) \nTotal water flow rate required for largest cone \nroof tank protection = 2.a + 2.b + 2.c. \n3. Fire water flow rate required for cooling POL \ntank wagon loading gantry (refer; Clause",
    "word_count": 52
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p14_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 14,
    "text": ". (ii)). \n4. Fire water flow rate required for full surface \nfire on largest floating roof tank (roof sinking \ncase) \na. Cooling Water required for the largest \nFloating roof tank on fire. (Clause 4.3.1.1. \n(i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause",
    "word_count": 49
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p14_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 14,
    "text": ". (i)). \nc. Water flow required for applying foam on a \nlargest floating roof tank for full surface fire \n(roof sinking case) (Clause 4.4.8) \nTotal water flow rate required for full surface fire \non largest floating roof tank (Roof sinking case) \n= 4.a + 4.b + 4.c.",
    "word_count": 47
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p15_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 15,
    "text": "OISD \u2013 STD \u2013 117 Page No. 8 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS Sl. No Aggregate storage capacity of the Location Fire Contingency Fire Water Demand calculation criteria Total design water flow rate for single fire contingency will be the highest of one of the fire water flow rate requirements calculated in 2, 3 or 4 + supplementary water (36 X 4 = 144 m3/hr) The number of main fire pumps shall be calculated based on total design water flow rate for single largest contingency. Fire water storage requirement for four hours of firefighting shall be based on aggregate capacity of main fire pumps (excluding standby pumps). 6 For Installation Having aggregate storage tank capacity above 30,000KL ( Including storage of Class C products if stored with Class A and/or Class B ) Two Major Fires simultaneously (Double fire contingency) 1. Fire Water Flow rate required for largest cone or floating roof tank protection (considering dyke 1 on fire): a. Total water flow rate required for largest cone or floating",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p15_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 15,
    "text": "required for largest cone or floating roof tank protection (considering dyke 1 on fire): a. Total water flow rate required for largest cone or floating roof tank protection shall be calculated as per above mentioned clause 5. 2. Fire Water flow rate required for second largest cone or floating roof tank protection (Considering dyke 2 on fire): a. Cooling Water required for the largest cone or floating roof tank protection shall be calculated as per above mentioned clause 5. 3. Fire water flow rate required for cooling POL tank wagon loading gantry (refer; Clause",
    "word_count": 94
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p15_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 15,
    "text": ". (ii)).  \n4. Fire water flow rate required for full surface \nfire on largest floating roof tank (roof sinking \ncase) \na. Cooling Water required for the largest \nFloating roof tank on fire. (Clause",
    "word_count": 33
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p15_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 15,
    "text": ". (i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. \n(Clause 4.3.1.1. (i)). \nc. Water flow required for applying foam on \na largest floating roof tank for full surface \nfire (roof sinking case) (Clause 4.4.8)",
    "word_count": 40
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p16_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 16,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n9 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nNote:- Fire water provision for supplementary hose stream shall be considered in new \nprojects, based on four (4) hydrant streams + one (1) high-volume long-range water monitor.",
    "word_count": 50
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p16_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 16,
    "text": "Tank Wagon (TW)/Tank Truck (TT) loading/unloading facilities, Manifold area of product pump house & exchange pit shall be fully covered with a well laid out combination of hydrants and variable flow type water-cum-foam monitors. The components of the system shall be listed or approved by national or international agencies such as BIS, UL, and FM etc. Sl. No Aggregate storage capacity of the Location Fire Contingency Fire Water Demand calculation criteria d. Total water flow rate required for full surface fire on largest floating roof tank (Roof sinking case) = 4.a + 4.b + 4.c. 5. Total design water flow rate for two largest (double) fire contingency will be either the sum of two largest fire water flow rate requirements calculated in 6.1,6.2 & 6.3 of this table + supplementary water (36 X 4 = 144 cum/hr) or water requirement for single largest floating roof tank roof sinking scenario 6.4 + supplementary water (36 X 4 = 144 cum/hr). 6. The number of main fire water pumps shall be calculated to meet the maximum fire water demand based on two",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p16_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 16,
    "text": "4 = 144 cum/hr). 6. The number of main fire water pumps shall be calculated to meet the maximum fire water demand based on two (double) largest fire contingencies. 7. The fire water demand shall be determined considering 65 minutes (additional 30minutes if foam stored for extended period) of foam application and 4 hours of tank cooling (including tank on fire) in the same dyke enclosure with supplementary water requirements for four hours . 7 For installation having aggregate storage tank capacity above 1,00,000KL ( Including storage of Class C products if stored with Class A and/or Class B separation distances) Two Major Fires simultaneously (Double fire contingency) Requirements shall be be calculated as per the above-mentioned clause 6. Only fire water for supplementary hose stream based on 4 hydrant streams + 1 High-Volume Long-Range water monitor. (i.e. 4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr)",
    "word_count": 150
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n10 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "TW loading gantries shall be provided with fixed water spray system. The gantry shall be \ndivided into suitable number of segments (each segment having maximum length of 15 m \nlength & width of 12 m) and three largest segments operating at a time shall be considered \nas single risk for calculating the water requirement. \nA provision shall be made to actuate the water spray system from a safe approachable \nlocation.",
    "word_count": 70
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "Fixed Water Spray on storage Tanks \n \ni) Class \u2018A\u2019 Petroleum storage in above ground tanks shall have fixed water spray system, \nwhether floating roof or fixed roof having diameter larger than 6 meters.  \n \nii) Class 'B' above ground Petroleum storage tanks (fixed roof or floating roof) of diameter \nlarger than 30 m shall be provided with fixed water spray system. \n   \nWhen Class A & B above ground storage tanks are placed in a common dyke, the fixed \nwater spray system shall be provided on all tanks having diameter larger than 6 meters. \nNote :  Entity shall ensure cooling of Class 'B' above ground petroleum storage tanks (fixed \nroof or floating roof) of diameter less than 30 m.",
    "word_count": 117
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "The fixed water spray system shall also be provided on all tanks, irrespective of diameter \nin the installations, if inter distances between tanks in a dyke and/or within dykes are not \nmeeting the requirements of OISD-STD-118.",
    "word_count": 36
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "Semi-fixed foam system or fixed foam system shall be provided on for the following tanks: \nFloating roof tanks storing Class 'A' and Class 'B' petroleum products. \no Fixed roof tanks storing Class 'A' and class 'B' petroleum products, of diameter \u2265 9 m. \no Fixed roof tanks storing class 'C' petroleum products, of diameter larger than 40 M.",
    "word_count": 58
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "Portable foam and/or variable flow water-cum-foam monitors shall be provided for \nsuppression of pool fire in tank farm area. The components of the system shall be listed or \napproved by national or international agencies such as BIS, UL and FM etc.",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "An automatic actuated Rim Seal fire detection and extinguishing system shall be provided \nwith the following requirements on all external floating roof tanks storing Class A Petroleum \nproducts.  \nDetection System: Linear heat detection system like hollow metallic tube type or two wired \ndetection system or equivalent linear heat detection system. \nExtinguishing Media: Foam based extinguishing media.  \nThe major components of the system such as detection system, electrical / electronic \ncomponents, foam discharge devices etc. shall be listed or approved by national or \ninternational agencies such as BIS, UL, and FM etc. \nNote:- The use of equivalent or superior performance systems / methods to those already \nprescribed in the standard, should be considered, provided these equivalent systems / \nmethods are duly approved by a technical committee constituted by OISD, based upon \ntechnical documentation, performance record and field demonstration by the user industry.",
    "word_count": 141
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p17_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 17,
    "text": "Fixed water spray system shall also be provided in lube oil drum areas if located in \nhazardous area.",
    "word_count": 18
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p18_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 18,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n11 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p18_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 18,
    "text": "CLEAN AGENT  \nClean Agent based fire suppression system should be provided in Control Room, including   \nSatellite Rack Room (SRR), engineering Room, computer rooms/ repeater station and \npressurized rooms in major locations having automated pipeline receipt/dispatch and/or \nTW/TT loading facilities. \nSelection of Clean Agent and design of Fire protection system shall follow the Standard on \n\u201cClean Agent Extinguishing systems NFPA Standard 2001 (latest edition) or equivalent \nincluding its safety guidelines with respect to \u201cHazards to Personnel\u201d, electrical clearance \nand environmental factors in line with environmental considerations of Kyoto & Montreal \nprotocols and latest MoEFCC guidelines.  \nThe gas-based (clean agent) extinguishing system should be provided in control rooms \nwhich are manned continuously (24x7 basis) and where a suitably designed smoke \ndetection and alarm system is available. Clean Agent System along with all equipment, \nsoftware for hydraulic calculations and corresponding design concentration of clean agent \nshall be listed or approved by national or international standards such as \nBIS/UL/FM/VdS/LPCB etc. Cylinder along with cylinder valve assembly shall have \nregulatory approval.",
    "word_count": 166
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p18_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 18,
    "text": "COMBINED POL AND LPG FACILITIES IN THE SAME PREMISES \nThe fire protection and firefighting requirement for the combined POL and LPG facilities  \nin the   same premises shall be based on the following: - \n \ni. Each POL / LPG facility shall independently meet the design, layout & fire protection \nsystem requirements of corresponding OISD standards. \n \nii. The fire water requirement shall be based on two fire contingencies simultaneously in the \ncombined facility and fire water storage capacity shall be fixed accordingly. \n \niii. The fire water system shall ensure availability of pressure of 7 kg/cm2g at the farthest \npoint. \n \niv. The entire fire water system shall remain pressurized and kept in auto mode. \n \nv. The control of such facility shall be clearly defined.",
    "word_count": 121
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p18_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 18,
    "text": "FIRE WATER SYSTEM \nWater is used for fire extinguishment, fire control, cooling of equipment, exposure \nprotection of equipment and personnel from heat radiation. The fire water ring main shall \nbe provided all around the installation.",
    "word_count": 35
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p18_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 18,
    "text": "COMPONENTS OF FIRE WATER SYSTEM \nThe main components of the system are Fire Water Storage, Fire Water Pumps and \nDistribution Piping Network.",
    "word_count": 22
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n12 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "DESIGN FLOW RATE i) Fire water flow rate for a tank farm shall be aggregate of the following: - a. Water flow calculated for cooling a tank-on-fire at a rate of 3 Ipm/m2 of tank shell area. b. Water flow calculated for all other tanks situated in the same dyke area at a rate of 3 Ipm/m2 of tank shell area + roof (in case of Fixed roof tank). c. Water flow required for applying foam into a single largest cone roof or floating roof tank (Rim seal area) burning surface area of oil, by way of fixed/semifixed system, where provided or by use of foam monitors. (Refer clause 4.4.8 of this standard). d. Water flow required for applying foam into a single largest cone roof or floating roof tank (after the roof has sunk) burning surface area of oil, by way of fixed/semi fixed foam system, where provided or by use of water cum foam monitors. (Refer clause 4.4.8 of this standard) e. For water flow calculations, all tanks farms having class A or B petroleum storage shall be",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "foam monitors. (Refer clause 4.4.8 of this standard) e. For water flow calculations, all tanks farms having class A or B petroleum storage shall be considered irrespective of diameter of tanks and whether fixed water spray system is provided or not. f. Water flow required for applying foam on a single largest tank by way of fixed foam system, where provided, or by use of water/foam monitors. (Refer section 4.4.8 for foam solution application rates.) g. Various combinations shall be considered in the tank farm for arriving at different fire water flow rate and the largest rate to be considered for design. ii) Fire water flow rate for TW loading gantry (Refer Annexure-II) and product pump house in a depot or terminal shall be calculated at a rate of @ 10.2 lpm/m2. iii) For Pump of volatile product/s located under pipe rack fire water flow rate shall be calculated at a rate of 20.4 lpm/ m2. iv) Fire water flow rate for supplementary streams shall be based on using 4 single hydrant outlets. Capacity of each hydrant outlet as 36",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "m2. iv) Fire water flow rate for supplementary streams shall be based on using 4 single hydrant outlets. Capacity of each hydrant outlet as 36 m3/hr shall be considered at a pressure of 7 kg/cm2 (g). For installation having aggregate storage tank capacity above 1,00,000KL, fire water flow rate for supplementary streams shall be based on using 4 single hydrant + 1 High-Volume Long-Range water monitor. (i.e., 4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr). The supplementary water stream requirement shall be in addition to design flow rates as calculated in (i), (ii), (iii) & (iv) above. v) The design fire water rate shall be aggregate of the largest of 4.3.1.1 {(i),(ii), or (iii)] and",
    "word_count": 119
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "(iv). (Refer Annexure-I).",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p19_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 19,
    "text": "HEADER PRESSURE     \nFire water system shall be designed for a minimum residual pressure of 7 kg/cm2 (g) at \nhydraulically remotest point of the installation, at the corresponding design flow rate, while \naccounting for either single or double fire contingency scenarios, as applicable.",
    "word_count": 42
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p20_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 20,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n13 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p20_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 20,
    "text": "STORAGE Water for the firefighting shall be stored in easily accessible underground or above ground tanks of steel, concrete, or masonry. The effective capacity of the reservoir/tank above the level of suction point shall be adequate to meet the calculated fire water demand. The fire water demand shall be determined considering 65 minutes (additional 30minutes if foam stored for extended period) of foam application and 4 hours of tank cooling (including tank on fire) in the same dyke enclosure with supplementary water requirements for four hours excluding for installation having storage tank capacity up to 1000 kl (Class A, B & C) containing above ground tanks where it shall be for 1 hour. Main fire water pumps shall be designed to meet the maximum fire water demand requirement. For all locations, where make up water replenishment at the rate of 50% or more is available, the fire water storage capacity can be reduced to 3 hours of the aggregate rated capacity of pumps considering exclusion as above. Fire water should be used only for firefighting purposes. In case sea water",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p20_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 20,
    "text": "hours of the aggregate rated capacity of pumps considering exclusion as above. Fire water should be used only for firefighting purposes. In case sea water or treated effluent water is used for firefighting purposes, the material of the pipe selected shall be suitable for the service. The installation shall have facilities for receiving and diverting the supply water, coming to the installation, to fire water storage tanks, in case of an emergency. Large natural reservoirs having water capacity exceeding 10 times the aggregate fire water requirement can be left unlined.",
    "word_count": 90
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p20_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 20,
    "text": "FIRE WATER PUMPS (i) Fire water pumps having flooded suction shall be installed to meet the design fire water flow rate and head. (ii) The pumps shall be capable of discharging 150% of its rated discharge at a minimum 65% of the rated head. The Shut-off head shall not exceed 120% of rated head for horizontal centrifugal pumps and 140% for vertical turbine pump. (iii) At least one standby fire water pump shall be provided up to 2 nos. of main pumps. For main pumps 3 and above, minimum 2 standby pumps of the same type, capacity & head as the main pumps shall be provided. (iv) The fire water pump(s) including the standby pump(s) shall be of diesel engine driven type. The diesel engines shall be quick starting type with the help of push buttons located on or near the pumps or located at a remote location. Each engine shall have an independent fuel tank adequately sized for 6 hours continuous running of the pump. (v) Fire water pumps & storage shall be located as per OISD-STD-118. (vi) Fire",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p20_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 20,
    "text": "tank adequately sized for 6 hours continuous running of the pump. (v) Fire water pumps & storage shall be located as per OISD-STD-118. (vi) Fire water pumps shall be exclusively used for firefighting purpose only. (vii) Suction and discharge valves of fire water pumps shall be kept full open all the times. (viii) The fire water network shall be kept pressurized by jockey pump(s).",
    "word_count": 64
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p21_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 21,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n14 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n(ix) The jockey pump shall be sized adequately to compensate for the pressure drop in the fire \nwater header arising from system leakage and normal pressure losses and shall maintain \nthe fire water header pressure at 7.0 kg/cm\u00b2.  \n \n(x) The fire water pumps shall be provided with auto start facility with pressure drop in fire water \nnetwork.",
    "word_count": 80
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p21_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 21,
    "text": "FIRE WATER NETWORK (i) LOOPING The fire water network shall be laid in closed loops as far as possible to ensure multi- directional flow in the system. Isolation valves shall be provided in the network to enable isolation of any section of the network without affecting the flow in the rest. The isolation valves shall be located normally near the loop junctions. Additional valves shall be provided in the segments where the length of the segment exceeds 300 m. (ii) ABOVE / UNDERGROUND NETWORK The fire water network piping should normally be laid above ground at a height of at least 300 mm above finished ground level. Fire water mains shall not pass through buildings or dyke areas, foundations of equipment or structures. Pipes made of composite material shall be laid underground. The ring main shall be laid underground at the following places. \u2022 Road crossings. \u2022 Places where above ground piping is likely to cause obstruction to operation and vehicle movement. \u2022 Places where above ground piping is likely to get damaged mechanically. \u2022 Where frost conditions warrants, and",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p21_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 21,
    "text": "cause obstruction to operation and vehicle movement. \u2022 Places where above ground piping is likely to get damaged mechanically. \u2022 Where frost conditions warrants, and ambient temperature is likely to fall sub-zero, above ground piping shall be laid at least 1 m below the finished grade level to avoid freezing of water. Alternatively, water circulation should be carried out in the above ground pipelines or any other suitable means. (iii) PROTECTION OF UNDERGROUND PIPELINE If fire water ring mains are laid underground, the following shall be ensured: - \u2022 The ring main shall have at least 1 m earth cushion in open ground, 1.5 m cushion under the road crossings and in case of crane movement area pipeline shall be protected with concrete/steel encasement as per design requirement. \u2022 For rail crossing, provisions stipulated by Indian Railways shall be complied. The underground ring main shall be protected against soil corrosion by suitable coating/wrapping with or without cathodic protection. Where pipes are coming out/going in from/into the ground, the underground anticorrosion coating on the pipe will continue for a length of",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p21_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 21,
    "text": "without cathodic protection. Where pipes are coming out/going in from/into the ground, the underground anticorrosion coating on the pipe will continue for a length of at least 300 mm above ground.",
    "word_count": 31
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p22_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 22,
    "text": "OISD \u2013 STD \u2013 117 Page No. 15 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \u2022 Pipe supports under the pipeline shall be suitable for the soil conditions. (iv) SUPPORT & PROTECTION OF ABOVE GROUND PIPELINES The mains shall be supported at regular intervals not exceeding 6 m. For pipeline size less than 150 mm, support interval shall not exceed 3 m. The pipe support shall have only point contact. The system for above ground portion shall be analysed for flexibility against thermal expansion and necessary expansion loops, guides/cross guides and supports provided. (v) SIZING OF PIPELINE a) The hydraulic analysis of network shall be done at the design time. Also, whenever fire water demand increases due to addition of facilities or extensive extension of network, fresh hydraulic analysis shall be carried out. b) Fire water ring main shall be sized for 120% of the design water flow rate. Velocity of the water shall not exceed 5m/s in the fire water ring main. Design flow rates shall be distributed at nodal points",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p22_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 22,
    "text": "flow rate. Velocity of the water shall not exceed 5m/s in the fire water ring main. Design flow rates shall be distributed at nodal points to give the most realistic way of water requirements in an emergency. It may be necessary to assume several combinations of flow requirement for design of network. (vi) GENERAL Connections for fixed water Monitors and Hydrant posts on the network shall be provided with independent isolation valves. In case of underground mains, the isolation valves shall be located in RCC/brick masonry chamber of suitable size to facilitate operation during emergency & maintenance. Flushing connections with isolation valves should be provided at suitable locations in the firewater ring main. Pressure gauge/Pressure transmitter shall be provided at strategic locations to monitor the header pressure.",
    "word_count": 127
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p22_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 22,
    "text": "HYDRANTS & MONITORS \ni) \nAt least one hydrant post shall be provided for every 30 m of external wall measurement \nor perimeter of battery limit in case of hazardous areas. For non-hazardous area, they shall \nbe spaced at 45 m intervals. The horizontal range & coverage of hydrants with hose \nconnections shall not be considered beyond 45 m. \nii) \nHydrants/Monitors/HVLRM shall be located at a minimum distance of 15 m from the \nperiphery of storage tank or equipment under protection. In case of buildings this distance \nshall not be less than 2 m and not more than 15 m from the face of building. Provision of \nhydrants within the building shall be provided in accordance with IS: 3844. \niii) \nHydrant/Monitors shall be located along roadside berms for easy accessibility. \niv) \nA two-way hydrant shall be used. All hydrant outlets shall be situated at workable height of \nnot exceeding of 1.2 meter above ground or hydrant/monitor operating platform level.  \nv) \nMultihydrant outlet (Hydrant manifold with minimum 4 outlets) shall be provided at suitable",
    "word_count": 172
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p23_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 23,
    "text": "OISD \u2013 STD \u2013 117 Page No. 16 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS locations for feed to fire tender or portable firefighting equipment. vi) Monitors shall be located to direct water on the object to be protected. The requirement of monitors shall be established based on hazards involved and layout considerations. Monitors shall not be installed within 15 m of equipment to be protected. In pipeline installation minimum two numbers of water cum foam monitors shall be located in such a way that it covers the pump area, scrapper area and filter area. The location of monitors shall not exceed the performance range of the monitor from the object to be protected. vii) For marketing terminals & Depots, the remote operated high volume long range water cum foam monitors to fight tank fires shall be provided. Monitor shall be capable of inducting foam from distance up to 60 m. For Pipeline installations and Central Tank Farms, Manual or / and Remote operated high- volume long-range water cum foam monitors (Fixed/Trolley",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p23_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 23,
    "text": "up to 60 m. For Pipeline installations and Central Tank Farms, Manual or / and Remote operated high- volume long-range water cum foam monitors (Fixed/Trolley type) to fight tank fires shall be provided. Manual type HVLR shall be considered only where sufficient distance (15 meter) is available from the point of hazards and in-company firefighting infrastructure (round the clock fire tender and dedicated manpower) like in Refineries with respect to the location is available. The location of HVLRs to be planned in such a way that the very purpose of these monitors is served and throw of the monitors is safely delivered at the aimed object. The foam tank and other accessories for induction of foam to the HVLR monitor shall be positioned at a safe location for easy access and replenishment of foam in emergency. However, remote control panel for HVLR monitor should be at located beyond radiation contour of 4 kw/m2 from the tank on fire and the projectile of the foam & target object must be visible to the operator. The basic water-cum-foam monitors shall be listed",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p23_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 23,
    "text": "tank on fire and the projectile of the foam & target object must be visible to the operator. The basic water-cum-foam monitors shall be listed or approved by national or international standards such as BIS, UL, and FM. The electrical or hydraulic remote-control mechanism shall be in line with Hazardous Area Classification. Following criteria shall be followed for installation of water-cum- foam monitors: a) Remote or / and manual operated monitors shall be installed in such a way that all the tanks in the installation are within its performance range. b) Minimum two nos. of fixed type HVLR monitors shall be installed for each tank containing Class A in the installation to meet the requirement as per s.no. (a) above. Monitor/s shall be provided to meet foam application rate of 9.75 lpm/m2. Monitors shall be located considering prevailing wind direction and distance from the tank to achieve the desired outcome. c) For all existing storage tanks not meeting the safety distance norms as per OISD-STD- 118, below requirement shall be followed. I. HVLR water cum foam monitors of fixed type",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p23_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 23,
    "text": "tanks not meeting the safety distance norms as per OISD-STD- 118, below requirement shall be followed. I. HVLR water cum foam monitors of fixed type shall be provided for the tanks storing Class B&C products also. Requirement of HVLR monitors shall be",
    "word_count": 42
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p24_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 24,
    "text": "OISD \u2013 STD \u2013 117 Page No. 17 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS calculated for full surface fire scenario of the largest tank @9.75 lpm/m2. In respect of installation storing exclusively Class-C product this provision shall not be applicable. II. In addition to the above, the entity shall carry out a Quantitative Risk Assessment (QRA) for facilities that do not comply with the inter-distance norms for storage tanks, in line with the provisions of OISD-STD-118. Based on the QRA findings, the entity shall implement recommended mitigation measures. III. Hydrants and monitors shall not be installed inside the dyke areas However, in exceptional circumstances, if required, remote operated elevated monitors shall be provided inside the dyke area to cover the inaccessible portion of tanks which is not getting covered through external monitors. The monitor shall be provided with isolation valve or ROV outside the tank farm. The monitor shall be installed on an independent elevated structure with a minimum height exceeding the dyke height. The supporting structure shall be fireproofed for",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p24_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 24,
    "text": "The monitor shall be installed on an independent elevated structure with a minimum height exceeding the dyke height. The supporting structure shall be fireproofed for pool fire scenario. The riser pipe to monitor shall also be fireproofed. The Hydrant pipeline inside the dyke area shall be underground. In case, above ground hydrant pipeline is provided inside the dyke area, the same shall be fireproofed. The remote-control panel for HVLR monitor shall be at a distance of minimum of 60 m away from the vessels to be protected. d) At small installations having aggregate storage capacity up to 5000kl, where it is not possible to install the fixed type HVLR monitors at a safe distance (minimum 15 m) from the tank because of non-availability of adequate space/distance, shall be allowed to provide trolley mounted monitor of suitable capacity for Class A&B tank also. e) Provision for connecting / hooking the portable monitor shall be made in the hydrant system around storage tanks at various strategic points. viii) TW/TT loading & unloading facilities shall be provided with alternate hydrant and water- cum-foam",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p24_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 24,
    "text": "the hydrant system around storage tanks at various strategic points. viii) TW/TT loading & unloading facilities shall be provided with alternate hydrant and water- cum-foam monitors (BIS/UL/FM listed/approved) having multipurpose combination nozzles for jet, spray & fog arrangement and located at a spacing of 30 m on both sides of the gantry. The hydrants & monitors shall be located at a minimum distance of 15 m from the hazard (e.g. TW & TT loading/unloading facilities) to be protected. ix) Hydrants / Monitors shall be located with branch connections and not directly over main header for easy accessibility and to avoid corrosion of main header due to dripping from hydrants/accumulation of water, if any.",
    "word_count": 113
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p24_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 24,
    "text": "MATERIAL SPECIFICATIONS \n \nAll the materials required for a firewater system using fresh water shall be of approved type \nas indicated below and in line with OISD-GDN-115. \n \ni) PIPES \nCarbon Steel as per IS: 3589/IS: 1239/IS: 1978 or Composite Material or its equivalent for \nfreshwater service. \nIn case saline, blackish or treated effluent water is used, the fire water ring main of steel",
    "word_count": 62
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p25_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 25,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n18 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \npipes, internally cement mortar lines or glass reinforced epoxy coated or pipes made of \nmaterial suitable for the quality of water shall be used. The material selection for the fire \nmain line shall consider the quality or impurities in the water. Alternately, pipes made of \ncomposite materials shall be used. \nThe composite material to be used shall be as per API 15LR/API 15HR/API 15S. \n \nii) ISOLATION VALVES \nCast Steel valves shall be used in all areas including unit areas, offsite and fire water pump \nstations. Isolation valves shall be Gate valves having open/close indication. More than 12\u201d \nvalves should be provided with gear mechanism.",
    "word_count": 127
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p25_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 25,
    "text": "FIXED WATER SPRAY SYSTEM \ni) \nFixed water spray system is a fixed pipe system connected to a reliable source of water \nsupply and equipped with water spray nozzles for specific water discharge and distribution \nover the surface of area to be protected. The piping system is connected to the Fire water \nnetwork through an automatically or manually actuated valve which initiates the flow of \nwater. \nIn case the system is manually actuated, the isolation valve shall be located outside the \ndyke for ease of access & operation. \nii) Spray nozzles shall be directed radially to the tank at a distance not exceeding 0.6 m from \nthe tank surface.  \niii) While calculating the water rates for spray application for cases other than tanks/vessels, \nthe area should be divided into suitable segments so that maximum water requirement can \nbe optimized. (Refer Annexure-II for typical calculations).",
    "word_count": 143
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p25_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 25,
    "text": "FOAM SYSTEMS \n \nFor combating large hydrocarbon fires particularly in a contained area like storage tank, \n \nfoam has proved useful for its inherent blanketing ability, heat resistance and security \n \nagainst burn-back. Efficient and effective foam delivery system is a vital tool for its \n \nusefulness in controlling fire. The process of adding or injecting the foam to water is called \n \nproportioning. The mixture of water and foam compound (foam solution) is then mixed with \n \nair in a foam maker for onward transmission to burning surface.",
    "word_count": 83
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p25_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 25,
    "text": "TYPES OF FOAM \n \nFoams are classified by producing action of generation and expansion. Foam concentrates \nto be used shall conform to IS: 4989 /UL-162 or equivalent Standard (Annexure \u2013 IV)",
    "word_count": 30
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p25_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 25,
    "text": "CONVEYING SYSTEMS \n \nThe system consists of an adequate water supply, supply of foam concentrate, suitable \nproportioning equipment, a proper piping system, foam makers and discharge devices \ndesigned to adequately distribute the foam over the hazard. \n \nConventional systems are of the open outlet type, in which foam discharges from all foam \noutlets at the same time, covering the entire hazard within the confines of the system. \n \nThere are three types of systems: -",
    "word_count": 72
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p26_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 26,
    "text": "OISD \u2013 STD \u2013 117 Page No. 19 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS i) Fixed ii) Semi-Fixed iii) Mobile (i) FIXED FOAM SYSTEM Fixed foam conveying system comprises of fixed piping for water supply at adequate pressure, foam concentrate tank, eductor, suitable proportioning equipment for drawing foam concentrate and making foam solution, fixed piping system for onward conveying to foam makers for making foam, vapor seal box and foam pourer. System operation may be automatic for immediate detection and actuation for the foam suppression for minimum duration as defined in case of floating roof and fixed roof tanks or manual in operation. (ii) SEMI-FIXED FOAM SYSTEM Semi-fixed foam system gets supply of foam solution through the mobile foam tender. A fixed piping system connected to foam makers cum vapor seal box in case of cone roof tanks and foam maker and foam pourers in the case of floating roof tanks conveys foam to the burning surface of tank. (iii) MOBILE SYSTEM Mobile system includes foam producing unit mounted on wheels",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p26_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 26,
    "text": "case of floating roof tanks conveys foam to the burning surface of tank. (iii) MOBILE SYSTEM Mobile system includes foam producing unit mounted on wheels which should be self- propelled or towed by a vehicle. These units supply foam through monitors/foam towers to the burning surface.",
    "word_count": 46
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p26_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 26,
    "text": "EXTERNAL FLOATING ROOF TANK PROTECTION \nFor floating roof tank, foam shall be poured at the foam dam to blanket the roof seal. \nFeatures of foam system for floating roof tank protection shall be as follows: -",
    "word_count": 36
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p26_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 26,
    "text": "PROTECTION USING AUTOMATIC FIRE DETECTION AND FOAM SUPPRESSION \nSYSTEM: \nAutomatic actuated Rim Seal fire detection and extinguishing system shall be provided on \nall external floating roof tank storing Class A Petroleum products. The components of the \nsystem shall be listed or approved by national or international agencies such as BIS, UL \nand FM etc. The minimum requirement of design for the automatic actuated foam flooding \nsystem is given in Annexure V.",
    "word_count": 71
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p26_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 26,
    "text": "PROTECTION USING FIXED / SEMI-FIXED FOAM SYSTEM \ni. \n Fixed Foam suppression system should be fully automatic comprising foam tank, inline \ninduction, foam proportioning and fixed piping to be operated on automatic detection of fire \nat rim seal area. \nii. \n  In case of Semi-Fixed foam system, foam inlet breeching connections shall be located at \naccessible location.  \niii. \n System shall be designed to create foam blanket on the burning surface in a reasonably \nshort period. \niv. \n Continuous foam concentrate supply shall be applied to the burning hazard at a rate high \nenough to overcome the destructive effects of radiant heat by Centralized foam system /",
    "word_count": 103
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p27_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 27,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n20 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nmultiple foam nursers.  \nv. \n Foam makers/foam pourers shall be located not more than 24 M apart on the shell \nperimeter based on 600 mm foam dam height. The height of foam dam shall be at least 51 \nmm above the top of metallic secondary seal. \nvi. \nA minimum of two foam pourers shall be provided. \nvii. \n  Whenever mobile type of systems like foam nurser are used for supplying foam to HVLR \nof storage tank, provision shall be made to connect more than one foam nurser for \ncontinuous foam concentrate supply.",
    "word_count": 113
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p27_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 27,
    "text": "FIXED ROOF TANK PROTECTION Foam conveying system shall have same features as of floating roof tank excepting that a vapor seal chamber is required before the foam discharge outlet. Features of the foam system for fixed roof protection shall be as follows: i) The vapor seal chamber shall be provided with an effective and durable seal, fragile under low pressure, to prevent entrance of vapor into the foam conveying piping system. ii) Where two or more pourers are required, these shall be equally spaced at the periphery of the tank, and each discharge outlet shall be sized to deliver foam at approximately the same rate. iii) Tanks should be provided with foam discharge outlets/pourers as indicated below :- Tank Diameter in m. Minimum number of foam discharge outlet > 9 upto 20 2 >20 upto 25 3 >25 upto 30 4 >30 upto 35 5 >35 upto 40 6 >40 upto 45 8 >45 upto 50 10 Plus 1 outlet for each additional 465 m2 of area The estimation of number of foam discharge outlet is based on maximum pourer",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p27_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 27,
    "text": "50 10 Plus 1 outlet for each additional 465 m2 of area The estimation of number of foam discharge outlet is based on maximum pourer capacity of 1000 lpm at a pressure of 7 kg/cm2 (g) upstream of eductor. This can be suitably adjusted for different pourer capacity in accordance with section 4.4.4.3 (v).",
    "word_count": 54
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p27_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 27,
    "text": "FLOATING CUM FIXED ROOF TANK PROTECTION \nProtection facilities shall be provided as per clause 4.4.4.",
    "word_count": 15
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p27_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 27,
    "text": "FULL SURFACE TANK FIREFIGHTING & LOGISTICS \n         Large Diameter Full Surface Tank Fire Fighting:",
    "word_count": 13
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p28_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 28,
    "text": "OISD \u2013 STD \u2013 117 Page No. 21 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS Full surface Tank Fire Scenario: Part A: Tanks diameter up to 45 meter It is experienced that full surface fire in smaller diameter petroleum storage tank up to 45- meter diameter are relatively easy to extinguish with reliable resources and competent manpower. This shall be achieved by designing dyke foam monitors of adequate capacity / foam tender roof monitors. Un-interrupted foam supply shall be ensured by any reliable means for a continuous period of 65 minutes. Part B: Tanks diameter larger than 45 meters Large diameter full surface tank fire is a challenge and requires significant preparation in terms of resources and well proven strategy. Successful extinguishment of a large diameter petroleum storage tank full surface fire begins with pre-fire planning and therefore most of the following information shall be considered. Entity to prepare the pre-fire plan for largest diameter tank at site and list out the resources required. The priority shall be for rescue and evacuation",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p28_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 28,
    "text": "to prepare the pre-fire plan for largest diameter tank at site and list out the resources required. The priority shall be for rescue and evacuation of personnel before attempting extinguishment. The manpower requirement to tackle a major tank fire may vary depending upon the type, location and nature of the fire, method of extinguishment and the availability of trained personnel. This shall be determined while developing the pre-fire plans. Resources Requirement: Below listed major resources shall be made available at site as a design requirement and periodically these resources should be tested and maintained in ready to use condition. The critical aspect of successful tank fire extinguishment is a stable uninterrupted foam delivery in required quantity through aerial (over the top) application. Foam discharge through large volume monitors should reach close to tank center for effective foam blanketing over burning surface. Many successful full surface tank fire fighting are achieved by throwing foam through 2-3 large volume foam monitors from upwind side of the burning tank. Multiple direction foam discharge over a burning tank may not give a satisfactory result.",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p28_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 28,
    "text": "large volume foam monitors from upwind side of the burning tank. Multiple direction foam discharge over a burning tank may not give a satisfactory result. A typical list of major Trolley /portable / mobile equipment for full surface tank fire is given below. a. High-Volume Long-Range foam monitors b. Water monitors c. Foam pumping/ proportioning appliances d. Foam concentrate tankers or containers (Tote containers) e. Fire hose including large diameter/ capacity hose and Water supplies. a. High Volume Long Range (HVLR) Foam Monitors The foam monitor capacity and range are important factors for fire extinguishment. Foam streams have to be such that the bulk of the discharge reaches the tank liquid surface. It is recognized that the best method of application is to project foam with the wind behind the",
    "word_count": 130
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p29_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 29,
    "text": "OISD \u2013 STD \u2013 117 Page No. 22 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS stream and not against. However, there have been, and will be situations where cross winds or a variable breeze causes destructions in stream range and these needs to be considered. Therefore, it is important to use large capacity trailer mobile foam monitors for tank fire extinguishment, which give the versatility for placement considering the prevailing wind direction so that the bulk of the output reaches the tank liquid surface without affecting the stream range. Number and capacity of large volume foam monitors should be decided based on Pre-fire plan for largest diameter tank fire. Foam monitors are available ranging from 1000 GPM (228 m3/hr) to 12000GPM (2736 m3/hr). b. Water Monitors Water monitors are necessary for cooling adjacent tanks affected by radiant heat or direct flame impingement. Water cooling of the tank on fire is not normally necessary except to assist foam blanket sealing against a hot tank wall. Cooling may be attempted if the water spray",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p29_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 29,
    "text": "on fire is not normally necessary except to assist foam blanket sealing against a hot tank wall. Cooling may be attempted if the water spray system is intact and operable for uniform cooling. c. Foam proportioning appliances. An uninterrupted foam supply with required induction rate matching with foam monitors discharge for the total duration of foam application is necessary for extinguishment. It is very essential that the selected foam proportioning system is suitable for the logistical challenges involved in bulk foam concentrate handling. It is possible to supply foam to the foam monitors either using foam pumpers, or foam fire tenders or through foam pick up of a monitor. d. Foam concentrate and supply considerations. Availability of required quantity of foam concentrate at emergency site shall be ensured before commencing foam application. Once foam application commences, it shall be sustained for a minimum period of 65 minutes @ 9.75 lpm/m2. It is recommended that bulk storage is provided in foam nurser trucks, elevated bulk storage tanks or 1000-liter Tote containers on mobile trailers / trucks. Conventionally 3% foam concentrates are",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p29_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 29,
    "text": "storage is provided in foam nurser trucks, elevated bulk storage tanks or 1000-liter Tote containers on mobile trailers / trucks. Conventionally 3% foam concentrates are used for tank fire fighting, however 1% foam concentrate can be considered for better logistics management. It is highly recommended to keep the total quantity of foam as a separate stock to be mobilized only during tank fire scenario. It is experienced that foam losses during actual firefighting is high around 50-60 % during heavy wind or adverse weather condition or flame draft from the burning tank. Safety allowance of additional 50% has been included in the above application rate. Foam compatibility is an important factor. Mixing foam concentrates of different types is not recommended and can destroy foam blanket over the burning surface. Moreover, foam concentrate should be compatible with associated resources being used for firefighting. Suggested options for Foam concentrate supply- - Foam Nurser / Foam Transport Vehicle / Foam Tender - Foam Tote on Trailer with common discharge manifold e. Fire Hose and Water supply. Wherever the full surface firefighting strategy is",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p29_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 29,
    "text": "/ Foam Tender - Foam Tote on Trailer with common discharge manifold e. Fire Hose and Water supply. Wherever the full surface firefighting strategy is adopted with mobile trailer mounted high- capacity water cum foam monitors, large capacity hoses for feeding water to the monitor",
    "word_count": 45
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p30_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 30,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n23 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nshould be selected to avoid losses / pressure drop during actual operation. The sizes of large \ncapacity hoses vary from 4\u201d to 12\u201d. Conventional 63mm fire hoses may be used for portable \nwater monitors for cooling and foam proportioning system. Power driven device may be used \nfor quick laying of hoses. \n \nFire water from available fire water network / large capacity pumps should be used to feed \nlarge diameter hoses for monitors. Suitable feeding arrangement should be made available \nfor this water supplies.",
    "word_count": 106
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p30_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 30,
    "text": "PROTECTION FOR DYKE AREA/SPILL FIRE  \nPortable monitors/foam hose streams shall be provided for fighting fires in dyked area and \nspills. Additionally, Medium expansion foam generators shall be provided to arrest vapor \ncloud formation from spilled volatile hydrocarbons. \nInstallation of medium expansion foam generator shall be as per following criteria: \n  Class A tanks: \n  Minimum 2 nos. Fixed type foam generators for each tank dyke. \nClass B tanks: \nTwo nos. portable foam generator for each location.",
    "word_count": 74
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p30_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 30,
    "text": "FOAM APPLICATION RATE \nThe minimum delivery rate for primary protection based on the assumption that all the \nfoam reaches the area being protected shall be as indicated below. In determining total \nsolution flow requirements, potential foam losses from wind and other factors shall be \nconsidered. \nFor cone roof tanks containing liquid hydrocarbons, the foam solution delivery rate shall \nbe at least 5 lpm/ m2 of liquid surface area of the tank to be protected. \nFor floating roof tanks containing liquid hydrocarbons foam solution delivery rate shall be \nat least 12 lpm/ m2 of seal area with foam dam height of 600 mm of the tank to be \nprotected. The height of foam dam shall be at least 51 mm above the top of metallic \nsecondary seal. \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as",
    "word_count": 142
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p30_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 30,
    "text": "lpm/ m2.",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p30_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 30,
    "text": "DURATION OF FOAM DISCHARGE \nThe equipment shall be capable of providing primary protection at the specified delivery \nrates for the following minimum duration. \n      \ni) \nTanks containing Class 'A' & 'B' \n - 65 minutes. \n \nii) \nWhere the system's primary purpose is for spill fire protection \n- 30 minutes. \n \niii) \nTanks containing liquid hydrocarbons - Class 'C' Petroleum                        - 30 minutes.",
    "word_count": 59
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p31_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 31,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n24 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nNote: - It is advised to keep foam compound stock for extended 30 minutes for full surface \ntank fire scenario.",
    "word_count": 43
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p31_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 31,
    "text": "WATER FOR FOAM MAKING \n \nWater quantity required for making foam solution depends on the percent concentration \nof foam compound. Foams in normal use have a 1%, 3% or 6% proportioning ratio. \nHowever, foam supplier data shall be used for determining water requirement.",
    "word_count": 42
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p31_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 31,
    "text": "FOAM QUANTITY REQUIREMENT \nThe aggregate quantity of foam solution should be calculated as below:- \ni) \nFoam solution application at the rate of 5 lpm/ m2for the liquid surface of the single largest \nfixed roof tank including cone roof/ internal floating roof or at the rate of 12 lpm/ m2 of seal \narea of the single largest external floating roof tank whichever is higher. (Annexure-III). \nii) \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as",
    "word_count": 81
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p31_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 31,
    "text": "lpm/ m2. iii) Based on the size of the terminal, quantity of foam solution required should be calculated as per the following guidelines:- Size of Terminal (In KL) Water/Foam Monitor (Number) For installation having Aggregate capacity of 1000KL Minimum 1 number of mobile high- volume-long-range foam monitors having minimum capacity of 1000 GPM for locations having above ground tanks For Installation having aggregate capacity above 1000KL & up to 30,000KL Minimum 2 Numbers of mobile high- volume long-range foam monitors having minimum capacity of 1000 GPM. For Installation having aggregate capacity above 30,000KL & up to 1,00,000KL Minimum 2 Numbers of mobile high- volume long-range foam monitors having minimum capacity of 1500 GPM. For Installation having aggregate capacity more than 1,00,000 KL More than 2 Numbers of mobile high- volume long-range foam monitors having minimum capacity of 2000 GPM. iv) Two hose streams of foam each with a capacity of 900 lpm of foam solution. The aggregate quantity of foam solutions should be largest of 4.4.12(i), 4.4.12(ii), 4.4.12(iii) and 4.4.12(iv) as above for a minimum period specified in Cl.4.4.9. From",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p31_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 31,
    "text": "The aggregate quantity of foam solutions should be largest of 4.4.12(i), 4.4.12(ii), 4.4.12(iii) and 4.4.12(iv) as above for a minimum period specified in Cl.4.4.9. From this the quantity",
    "word_count": 28
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n25 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nof foam based on 1%,3% or 6% proportion should be calculated. \nAdditional Foam quantity requirement & foam monitor requirement shall be in line with",
    "word_count": 47
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "(vii).",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "FOAM COMPOUND STORAGE i. Foam compound should be stored as explained in IS-4989:2006/UL-162. Foam compound should be stored in containers of suitable capacity, in case of protein, fluoro protein or AFFF or AR-AFFF or FFFP. ii. Alcohol Resistant Foam (AR-AFFF) shall be used for handling methanol/ ethanol fires. iii. Alcohol Resistant Foam (AR-AFFF) can be used for all type of hydrocarbon fire and polar solvent fire effectively. Foam compound can also be stored in overhead storage tank of suitable capacity for quick filling of foam tender / nurser during emergency. Cautionary: Alcohol Resistant Foam (AR-AFFF) is preferred for Ethanol Blended Petrol (EBP) fire. Shelf life of foam compound shall be taken from manufacturer\u2019s data. Foam compound shall be tested periodically in line with OISD-STD-142 to ensure its quality and the deteriorated quantity should be replaced. The deteriorated foam compound can be used for fire training purposes. For details of type of tests & their periodicity, refer IS 4989: /UL-162 or Equivalent Standard. Quantity of foam compound equal to 100% of requirement as calculated in 4.4.11 shall be stored in the",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "refer IS 4989: /UL-162 or Equivalent Standard. Quantity of foam compound equal to 100% of requirement as calculated in 4.4.11 shall be stored in the Installation. This quantity can be suitably reduced if mutual aid for foam supply is available. For sample calculation, refer (Annexure- III).",
    "word_count": 46
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "MODERNIZATION PLAN FOR FIREFIGHTING EQUIPMENT\u2019S: \nAs a part of modernization of firefighting equipment, following may be explored in addition \nto the OISD-GDN-115 based on its suitability to hazards, long term maintainability, reliability, \nand certification.   \na.   Hydro-chem Nozzle  \nThe nozzle is designed to throw liquid (foam solution / water) and DCP simultaneously. The \nliquid forms a hollow jet and the DCP is inside the hollow space. Application wise DCP \nprovides quick knock down of flames and the liquid provides cooling. Also, DCP can be \nthrown at a longer distance than conventional DCP hand nozzle or monitor. \nb. Fire extinguisher of HDPE / Composite material body: This will ensure less weight and longer \nshelf life. This is also included in IS 15683:2018.",
    "word_count": 120
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p32_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 32,
    "text": "FIREFIGHTING RELATED TO ETHANOL \n(i)     For spill of ethanol at TLF gantry or during unloading of Ethanol TT alcohol resistant foam \ncover to be immediately spread over the spilled contents using portable Medium Expansion \nFoam Generator (MEFG) or appropriate equipment.",
    "word_count": 40
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "OISD \u2013 STD \u2013 117 Page No. 26 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS (ii) For leak of ethanol from gaskets in Pump House or in Tank farm, alcohol resistant foam covers to be immediately spread over the spilled contents using portable MEFG or appropriate equipment. (iii) If in Tank Farm, common HVLR is used for tanks storing MS or ethanol or ethanol blended MS, then, AR-AFFF foam shall be used. (iv) Minimum two MEFG for each tank inside dyke area storing ethanol or ethanol blended MS shall be provided. Separate Alcohol Resistant Foam feeding arrangement shall be made for such MEFGs. Appropriate SOP shall be prepared and displayed near the operating area. (v) Hydrocarbon Detection system as applicable for ethanol shall be provided at all possible places of leak including isolation valve inside dyke and at sump near dyke drain valve. (vi) Foam pourer system as provided in Internal Floating Roof Vertical Tank (IFRVT) or in Cone Roof Vertical Tank (CRVT) for ethanol service shall have dedicated provision for Alcohol",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "as provided in Internal Floating Roof Vertical Tank (IFRVT) or in Cone Roof Vertical Tank (CRVT) for ethanol service shall have dedicated provision for Alcohol Resistant Foam for firefighting.",
    "word_count": 29
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "CONTROL ROOM AND COMPUTER ROOM PROTECTION \nFire Protection system to be provided for control and computer room shall comply with the \nrequirements of OISD-STD-163 (Clause 6.0)",
    "word_count": 26
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "FIRST AID FIRE FIGHTING EQUIPMENT",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "PORTABLE FIRE EXTINGUISHERS All fire extinguishers shall conform the requirements as specified in OISD-GDN-115. i) The maximum running distance to locate an extinguisher shall not exceed 15 m. ii) The extinguisher shall be installed in such a way that its top surface is not more than 1.5m above the floor/ground level. The no. of extinguishers at various locations shall be provided as under. Petroleum Depots, Terminals, CTF,CAVERNS & Lube Oil Installations Sr. No. Type of Area Scale of Portable Fire Extinguishers (i) Lube Godown 1 No.9 DCP extinguisher for every 200 m2or min. 2 Nos. in each Godown whichever is higher. (ii) Lube Filling Shed 1 No. 9 Kg DCP extinguisher for 200 m2or min. 2 Nos. in each Shed whichever is higher (iii) Storage of (Class A/B) in packed containers and stored in open/closed area. 1 No. 9 Kg DCP extinguisher for 100 m2 or min. 2 Nos. in each Storage Area whichever is higher. (iv) Pump House (Class A/B) Up to 50 HP Above 50-100 HP Beyond 100 HP Minimum 2nos 9 Kg DCP for 2 pumps. Minimum",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p33_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 33,
    "text": "higher. (iv) Pump House (Class A/B) Up to 50 HP Above 50-100 HP Beyond 100 HP Minimum 2nos 9 Kg DCP for 2 pumps. Minimum 2No. 9 Kg DCP for each pump. Minimum 2Nos. of 9 kg or 1 no. of 25 kg DCP for each pump. (v) Pump House (Class C) Up to 50 HP Above 50 HP Minimum 2no. 9 Kg DCP for every 4 pumps up to 50 HP. 2 nos. 9 Kg DCP or 1x25 kg DCP for 4 pumps.",
    "word_count": 84
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p34_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 34,
    "text": "OISD \u2013 STD \u2013 117 Page No. 27 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS (vi) Tank Truck loading & unloading gantry for POL/Special products Minimum 2 No. 9 Kg DCP extinguisher for each bay plus 1 No. 75 Kg DCP extinguisher for each gantry. (vii) Tank Wagon loading and unloading gantry/siding Minimum 2No. 9 Kg DCP extinguisher for every 30 m of gantry/siding plus 1 No. 75 Kg DCP extinguisher for each gantry/siding. (viii) A/G Tank Farm 2 Nos. 9 Kg DCP extinguishers for each tank plus 4 Nos. 25 Kg DCP extinguishers for each Tank Farm positioned at four corners. In case of adjoining tank farms, the no. of 25 Kg extinguishers can be reduced by 2 nos. per tank farm. Sr. No. Type of Area Scale of Portable Fire Extinguishers (ix) Underground and/or semi buried storage tank 2 Nos. 9 Kg DCP extinguisher for each Tank Farm plus 1 No. 75 Kg DCP extinguisher (x) Other Pump Houses 1 No. 9 Kg DCP extinguisher for every two pumps or",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p34_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 34,
    "text": "each Tank Farm plus 1 No. 75 Kg DCP extinguisher (x) Other Pump Houses 1 No. 9 Kg DCP extinguisher for every two pumps or min 2 Nos. 9 Kg DCP extinguisher for each Pump House whichever is higher. (xi) Admin. Building/Store House 1 No. 9 Kg DCP extinguisher for every 200 m2or min. 2 Nos. 9 Kg DCP extinguishers for each floor of Building/Store whichever is higher. (xii) DG Room 2 Nos. each 9 Kg DCP & 4.5 Kg CO2 extinguishers for each DG room. (xiii) Main switch Room/Sub-Station 1 No. 4.5 Kg CO2 extinguisher for every 25 m2 plus 1 No. 9 Liter sand bucket. (xiv) Portable Encapsulator agent extinguisher. 2 Nos. each 6L in battery rooms storing lithium-ion battery. (xv) Computer Room/ Cabin 2 Nos. of 2 Kg CO2 or 2 Nos. of 2.5 Kg Clean Agent extinguisher per Computer Room and 1 No. 2 Kg CO2 or 1 No. 1.0 Kg Clean Agent extinguisher per cabin. (xvi) Security Cabin 1 No. 9 Kg DCP extinguisher per cabin. (xvii) Canteen 1 No. 6 liter class F extinguisher",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p34_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 34,
    "text": "Clean Agent extinguisher per cabin. (xvi) Security Cabin 1 No. 9 Kg DCP extinguisher per cabin. (xvii) Canteen 1 No. 6 liter class F extinguisher for 100 m2. (xviii) Workshop 1 No. 9 Kg DCP extinguisher & 1 No. 2 Kg CO2 extinguisher. (xix) Laboratory 1 No. 9 Kg DCP extinguisher & 1 No. 4.5 Kg CO2 extinguisher. (xx) Oil Sample Storage Room 1 No. 9 Kg DCP extinguisher per 100 m2or min. 1 no. 9Kg extinguisher per room whichever is higher. (xxi) Effluent Treatment Plant/OWS 1 No. 75 Kg. & 2 nos. 9 Kg. DCP Extinguisher (xxii) Transformer 1 No. 9 Kg. DCP extinguisher per transformer. (xxiii) UPS / Charger Room 1 No. 2 Kg. CO2 extinguisher. For pipeline installations, the portable extinguisher shall be provided as per the above list (4.6.1) suitably amended along with following additions:- Sr. No. Type of Area Scale of Portable Fire Extinguishers (i) Main line pump shed (Engine/Motor Driven) 1 No. 75 Kg DCP, 10 Kg DCP & 6.8 Kg CO2 extinguishers per two pumps up to a maximum of 4 nos. (ii)",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p34_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 34,
    "text": "Driven) 1 No. 75 Kg DCP, 10 Kg DCP & 6.8 Kg CO2 extinguishers per two pumps up to a maximum of 4 nos. (ii) Booster Pump 1 No. 10 Kg DCP per two pumps up to a maximum of 3 nos. and 1 No. 6.8 Kg CO2 extinguisher. (iii) Sump pump, Trans mix pump 1 No. 10 Kg DCP extinguisher.",
    "word_count": 61
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p35_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 35,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n28 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n& oil water separator pump \n(iv) \nScrapper Barrel \n1 No. 10 Kg DCP extinguisher. \n(v) \nControl Room \n2 Nos. 2.5 Kg Clean Agent and 1 No. 4.5 Kg CO2 \nextinguisher. \n(vi) \nUHF / Radio Room \n2 Nos. 2.5 Kg Clean Agent and 1 No. 4.5 Kg CO2 \nextinguisher. \n(vii) \nMeter Filter Prover/Separator \n1 No. 10 Kg DCP extinguisher. \n(viii) \nRepeater Station \n1 No. 10 Kg DCP & 1 No. 2 Kg CO2 extinguisher. \n(ix) \nMainline emergency \nequipment center \n4 Nos. 10 Kg DCP & 2 Nos. 2 Kg CO2 extinguishers. \n(x) \nAir Compressor \n1 No. 2 Kg CO2 & 1 No. 5 Kg DCP extinguisher.",
    "word_count": 128
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p35_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 35,
    "text": "WHEELED FIRE FIGHTING EQUIPMENT \n \nFor Installations having tanks of diameter larger than 9 m, following firefighting equipment \nshall be provided: - \n \n \nSize of Terminal (In KL) \nWater cum Foam Monitor (Number) \nFor installation having Aggregate above \nground capacity upto1000KL  \nMinimum 1 number of high-volume-long-\nrange foam monitor having minimum \ncapacity of 1000GPM. \nFor \nInstallation \nhaving \naggregate \ncapacity \nabove 1000KL & upto \n1,00,000KL \nMinimum 2 Numbers of high-volume long-\nrange foam monitors having minimum \ncapacity of 1500 GPM. \nFor Installation having aggregate capacity \nmore than 1,00,000 KL \nMore than 2 Numbers of high-volume long-\nrange foam monitors having minimum \ncapacity of 1500 GPM \n \nFoam compound trolley of minimum 1000 liters shall be provided along with compatible \nfoam induction system for tanks having semi fixed foam pourer system.",
    "word_count": 126
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p35_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 35,
    "text": "HOSES, NOZZLES & ACCESSORIES \n \n(i)  HOSES \ni)   Reinforced rubber lined non-percolating synthetic fire hoses conforming to IS- 636/    \n(Type 3) shall be provided. \nii) The length and diameter of the hoses shall be 15 m and 63 mm respectively fitted \nwith instantaneous type male & female couplings of material as specified in IS 903. \niii) The number of spare hoses stored in an oil installation shall be 30% of the number \nof hydrant outlets. The minimum No. of hoses stored, however, shall not be less than",
    "word_count": 86
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p36_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 36,
    "text": "OISD \u2013 STD \u2013 117 Page No. 29 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS 10. iv) The hoses shall be stored at convenient and easily accessible location in the oil installation. (ii) NOZZLES In addition to the nozzle provided in each hose box, foam branch pipe and Water curtain nozzle as per relevant IS/UL Codes shall be maintained at the location. (iii) ACCESSORIES The following minimum no. of Personal Protective Equipment, First Aid Equipment & Safety Instrument shall be provided in emergency trolley as indicated against each item. Stretcher with blanket: 2Nos. First Aid box: 2Nos. Rubber hand glove: 2 Pairs. Explosimeter: 1 Nos. Fire proximity suit: 2 Suit. Resuscitator: 1 Nos. Electrical siren (3 Km range): 1 No. Hand operated siren: One each at strategic locations such as Admn Bldg, Laboratory, T/L Loading/Unloading Facility, T/W Loading/Unloading Facility, Tank Farm, FW Pump House & Product Pump House (s). Water jel blanket: 1 No. Red & Green flag for fire drill: 2 Nos. in each colour. SCBA Set (30-minute capacity): 2 set",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p36_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 36,
    "text": "House (s). Water jel blanket: 1 No. Red & Green flag for fire drill: 2 Nos. in each colour. SCBA Set (30-minute capacity): 2 set with spare cylinder. PA system:- 1 No. Hose box: Between two hydrant points. Fire hose: 2 Nos. per hose box. Foam branch pipe: 2 Nos. Multipurpose nozzle: 5 Nos. The above guidelines are minimum requirement of each item and can be increased depending on the scale of operations/size of installation or requirement of Local Statutory Bodies/State Govt. In addition, an emergency kit shall be provided consisting of safety items as per the attached list (Annexure VII) and shall be readily available at the terminals. All the items of the kit shall be kept on a trolley specifically designed for the purpose. List of PPE\u2019s as mentioned in other clauses should be merged with this list.",
    "word_count": 140
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n30 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "MOBILE FIRE FIGHTING EQUIPMENT \n \nIn view of comprehensive Fixed and First Aid Fire protection equipment recommended in the \nstandard, provision of Mobile firefighting equipment in the installation is not considered \nnecessary. However, the requirement of such equipment should be reviewed keeping in mind \nthe size, nature, and location of the installation. \nInstallation having aggregate storage capacity more than 5,00,000 kl should consider two \nvariable flow mobile water cum foam monitors of minimum 4000 gpm capacity. In addition to \nthis installation should have full-fledged manned fire station with minimum two \nmultipurpose/foam fire tenders and trained fire crew having competency as per OISD-STD-\n228.",
    "word_count": 102
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "FIRE ALARM/COMMUNICATION SYSTEM",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "FIRE ALARM SYSTEM i) Hand operated sirens shall be provided at strategic locations and clearly marked in the installation. ii) Electric fire siren shall be installed at suitable location with operating switch located near the risk area at a safe, identifiable, and easily accessible place. iii) Electric fire siren shall be audible to the farthest distance in the installation and also in the surrounding area up to 1 km from the periphery of the installation. iv) Electric fire sirens shall be connected to feeder to ensure continuous power supply during emergency shut down. v) ESD/Manual Call Point (MCP) shall be provided at various strategic locations as per company policy. vi) The following fire siren codes shall be followed for different emergency situations. \u2022 Emergency Level I \u2013 The siren code for Level I shall be decided by entity depending upon the size and complexity of installation. Absence of siren is not permitted. \u2022 Emergency Level II - A wailing siren for two minutes; and. \u2022 Emergency Level III- Same type of siren as in case of Level II but the",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "II - A wailing siren for two minutes; and. \u2022 Emergency Level III- Same type of siren as in case of Level II but the same will be sounded for three times at the interval of one minute i.e. (waiting siren 2min + gap 1min + siren 2min +gap 1min +waiting siren 2min) total duration of disaster siren to be eight minutes.] \u2022 ALL CLEAR: Straight run siren for two minutes. \u2022 TEST: Straight run siren for two minutes at frequency at least once a week",
    "word_count": 86
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p37_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 37,
    "text": "COMMUNICATION SYSTEM \ni) Communication system like Telephone, Public Address System, etc. shall be provided in the \ninstallation. \nii) In hazardous areas, flame-proof/intrinsically safe mobile or Paging System/ Walkie-talkie \nsystem or VHF/UHF Set shall be provided.",
    "word_count": 35
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n31 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "EMERGENCY POWER SUPPLY \n \n  Emergency lighting shall be provided for operating areas like the generator room, air \ncompressor room, PCC/MCC room and control room. Emergency power supply shall also be \nprovided to panels of all fire alarm/detection system/other firefighting system, critical valves \nlinked with ESD, sectionalizing valves in mainline or any other equipment/room as decided as \ncritical by operator. Emergency power supply in case of failure of regular power supply can be \nfrom DG/UPS/any other alternative reliable power supply. Emergency power supply shall be \navailable as per process/equipment requirements, but within a period not exceeding 30 \nseconds from the instant of failure of normal supply. All critical equipment are to be identified \nand uninterrupted power backup to be provided. For critical lighting requirements, OISD-RP-\n149 shall be referred.",
    "word_count": 127
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "DETECTION AND ALARM SYSTEM \nHydrocarbon detectors shall be installed near all potential leak source of class-A e.g., tank \ndykes, tank manifolds, pump house manifold etc. Adequate flame or heat detection \nmechanism shall be provided for detection of ethanol fires as ethanol burns with a flame \nwhich is not clearly visible in bright sun light. \nHydrocarbon detector shall be maintained in line with OISD-STD153.",
    "word_count": 63
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "FIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE FOR CROSS   \nCOUNTRY PIPELINES \nThe pipeline system shall be equipped with an appropriate safety and fire protection system.      \nThe operating company shall have requisite plans and procedures in place for the operation \nand maintenance of the same including a detailed Emergency Response mechanism.  \nA risk assessment for each installation shall be carried out at design stage to determine the \nrequirement of detection and alarm annunciation of hydrocarbon in atmosphere indicative of \nunintended release, fire / smoke in enclosed spaces and fire-fighting equipment to safeguard \nthe installations from any fire hazard. \nNotwithstanding the requirement arising from above risk assessment, minimum safety devices \nand fire-protection facilities as indicated in the following sections for different type of \ninstallations shall be implemented and maintained. \nIn addition to the requirements specified in the following sections for cross-country pipelines, \nthe relevant provisions of this standard, along with applicable clauses from OISD-STD-141, \nOISD-STD-214, and OISD-STD-226, shall also be applicable.",
    "word_count": 158
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "FIRE WATER SYSTEM:",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p38_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 38,
    "text": "DESIGN BASIS: \n \nThe basis of design of fire protection facilities should presume that no external fire-fighting     \nagencies would be available for Main Pump Station for a duration of minimum 4 hours. \nThe fire water pressure system shall be designed for a minimum residual pressure of 7.0 \nkg/cm2 at the hydraulically remotest point. \nIn case of intermediate pigging stations of LPG & liquid pipelines, entity shall carry out risk \nassessment of pigging station. Based on risk assessment recommendations, entity should",
    "word_count": 79
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p39_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 39,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n32 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nprovide fire water networks (with medium velocity water sprinkler system for LPG). However, \nin case of Natural gas pipeline pigging station handling condensate, water network with \nmedium velocity water sprinkler system shall be provided.",
    "word_count": 57
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p39_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 39,
    "text": "(A) FOR CROSS COUNTRY LIQUID HYDROCARBON PIPELINE Fire water system shall be designed based on single largest fire contingency or two largest fire contingencies in the installation as per clause No 4.2.2. Fire water flow for pump house shed for pipeline installations shall be at a rate of 10.2 lpm/m2. Foam requirement shall be calculated as follows: I. Mainline pump shed shall be covered by minimum two water cum foam monitors from four different directions. The design of pump shed sheeting shall be such that throw of these monitors can reach at target hazard (i.e. pump/engine/motor/suction-discharge MOV). II. In case of obstruction due to pump shed sheeting/ structural, additional provision of firefighting with foam mixture shall be provided as per below: a. Automatic foam spray system shall be provided in the pump shed. Foam tank of this system along with all associated actuating valves, shall be at a safe distance of minimum 15 m from the pump shed. A fire wall shall be provided for the protection of the deluge valve and for operating personnel. b. Foam application rate in",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p39_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 39,
    "text": "the pump shed. A fire wall shall be provided for the protection of the deluge valve and for operating personnel. b. Foam application rate in this case shall be 4.1 lpm/m2. The foam spray system including nozzles and piping shall be designed accordingly. III. A retaining wall of 230 mm width, 300 mm height around pump shed flooring edge shall be provided, to retain foam solution blanket inside pump shed. IV. Foam requirement shall be calculated for a minimum period of 30 minutes for applicable scenario listed above at s.no. I or II.",
    "word_count": 93
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p39_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 39,
    "text": "(B) FOR LPG CROSS COUNTRY PIPELINE \nFire Water System shall be designed to address single largest risk in the pumping station as \na minimum. \nThe fire water system in the plant shall be designed to meet the highest fire water flow \nrequirement of a single largest area risk at a time plus 288 m3/hr for operating 2 Nos. of fire \nwater monitors/supplementary hose requirements. \nPump House Area shall be considered as single risk area. Alternatively, it can be divided into \nsuitable number of zones with minimum 10 m width. \nWhere Despatch / Receiving Terminals are co-located in any marketing location or refinery \nor any plant location, fire water network with hydrants and monitors in the network of such \ninstallation, if available, shall be extended. \nThe Fire water pumping requirement for medium velocity spray system having auto operated \ndeluge valve shall be calculated based on following cooling rate:  \nPump Shed: 20.4 lpm/m2 area of the pump shed to be calculated considering outer \nfoundation column distances.",
    "word_count": 164
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n33 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nScraper area, Metering area, Filtering area and receipt/delivery manifold area: 10.2 lpm/m2 \nof surface area to be considered.",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "(C) FOR NATURAL GAS PIPELINES: Fire Water System shall be designed to address single largest risk in the Compressor station as a minimum. All Compressor Area, Pig Launcher and Receivers (Scrapper Area), Metering Area, Filtering Area, Condensate Collection Area, or any other critical area. shall be covered by medium velocity spray system. For other areas, Operator should carry assessment to establish the requirement of medium velocity spray system. Compressor Area shall be considered as single risk area. Alternatively, it can be divided into suitable number of zones with minimum 10 m width. The Fire water pumping requirement for medium velocity spray system having auto operated deluge valve shall be calculated based on following cooling rate: Compressor area: 20.4 litres per min per square meter area (lpm/m2) of the compressor area. Scraper Area and Filtering Area: 10.2 lpm/m2 of process area to be considered. Other Area: 3 lpm/m2 of process area to be considered. Where Despatch / Receiving Terminals are co-located in any consumer premises having fire water network with hydrants and monitors in the network of such consumer installation if",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "/ Receiving Terminals are co-located in any consumer premises having fire water network with hydrants and monitors in the network of such consumer installation if available, shall be extended.",
    "word_count": 29
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "FIRE WATER STORAGE: Refer Cl.4.3.3",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "FIRE WATER PUMPS: Refer Cl.4.3.4",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "FIRE HYDRANT NETWORK Fire hydrant network shall be in closed loops to ensure multidirectional flow in the system. Isolation valve shall be located near loop junction. Additional Isolation valves shall be provided where the length of the pipe section is more than 300 m. Fire water ring main shall be sized for 120% of the design water flow rate. Velocity of the water shall not exceed more than 5 m/s in the fire water ring main. In case of saline or brackish water or treated effluent water is used, the fire water main of steel pipes shall be internally cementing mortar lined, or glass reinforced epoxy coated or made of pipe material suitable for the quality of water. Alternatively, pipes made of composite materials shall be used. A fire water ring main shall be provided all around perimeter of the plant facilities. At least one hydrant post shall be provided for every 30 m of external wall measurement or perimeter of the battery limit. In addition to Hydrant posts, Monitors shall be installed in such a way that each facility",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p40_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 40,
    "text": "external wall measurement or perimeter of the battery limit. In addition to Hydrant posts, Monitors shall be installed in such a way that each facility is covered by minimum two monitors from two different directions. Owner may consider providing more water cum foam monitors / water monitors in place of fire hydrant/hoses considering limited manpower for firefighting during odd hours, especially at smaller pump stations.",
    "word_count": 65
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p41_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 41,
    "text": "OISD \u2013 STD \u2013 117 Page No. 34 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS Additionally, one portable water cum foam monitor (trolley mounted) of 750/900 GPM per installation should be considered, which can be used at any location as per requirement by connecting fire hose. Fire water network shall be provided with pressure transmitter at hydraulically remotest point for monitoring network pressure from the control room. Fire water ring main shall be laid above ground at a height of 300 mm to 400 mm above finished ground level. Pipes made of composite material shall be laid underground. The mains shall be supported at regular intervals not exceeding 6 m. For pipeline size less than 150 mm diameter, support interval shall not be more than 3 m. The ring main may be laid underground at the following places: (i) Road crossings (ii) Where above ground piping is likely to cause obstruction to operation, vehicle movement and likely to get mechanical damage. The main shall have 1 m earth cover in open ground",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p41_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 41,
    "text": "likely to cause obstruction to operation, vehicle movement and likely to get mechanical damage. The main shall have 1 m earth cover in open ground and 1.5 m cover under the roads. The underground fire water network shall be provided with suitable coating /wrapping or concrete / masonry. Double headed hydrants with two separate landing valves on 4\u201d stand post shall be used at",
    "word_count": 64
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p41_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 41,
    "text": "m above working platform level/ground level. Individual isolation valve shall be provided \nfor each hydrant post.  \n \nFire water monitors shall be provided with independent isolation valves at 1.2 m above \nworking platform level/ground level. Hose Box with 2 Nos. of hoses, valve key and a nozzle \nshall be provided at each hydrant point.  \n \nFire Hydrants/ monitors shall be located at a minimum distance of 15 m from the hazardous \nfacility / equipment. In case of buildings, this distance shall not be less than 2 m and not more \nthan 15 m from the face of building. Provisions of hydrants within the building shall be \nprovided in accordance with IS: 3844.  \n \nIn case of liquid hydrocarbon pipeline, AFFF foam shall be provided at each water cum foam \nmonitor in suitable size tank/drums like 200 liters so as to avoid repeated changeover of small \nsize cans.",
    "word_count": 144
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p41_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 41,
    "text": "MEDIUM VELOCITY WATER SPRAY SYSTEM (MVWS) FOR CROSS COUNTRY LPG    \nPIPELINES & CROSS-COUNTRY NATURAL GAS PIPELINES: \nIn case of LPG pipelines, all LPG pumps (booster and mainline pumps), Pig launcher and \nreceivers, metering area, filtering area and receipt & delivery manifold or any other critical \narea with flange connections area shall be fully covered by medium velocity spray system \nconnected with fire water network.  \nIn case of natural gas pipelines, All Compressor Area, Pig Launcher and Receivers (Scrapper \nArea), Metering Area, Filtering Area, Condensate Collection Area etc. shall be covered by \nmedium velocity spray system for other areas. \n \nHeat detection through thermal fuses / quartz bulbs (QB to blow at 79 \u00b0C) / Electro pneumatic",
    "word_count": 115
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p42_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 42,
    "text": "OISD \u2013 STD \u2013 117 Page No. 35 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS (EP) detectors) / flame detector for detection of fire for automatic actuation of medium velocity water spray system shall be provided. The QB / EP detectors shall be placed at 300 mm from hazards. In areas without specific hazard, detectors shall be placed evenly across the ceiling or with a maximum spacing of 3 m inside the shed. Provision should be made for actuation of auto operated MVWS through Gas Monitoring System i.e., Hydrocarbon Detectors preferably point type. The deluge valve should be located at 15 m from the risk being protected. A fire wall shall be provided for the protection of the deluge valve and for operating personnel. Provision should be made to operate deluge valves from control room also to facilitate additional protection in case of deluge valve fails to operate automatically. The medium velocity spray system provided at all critical areas shall have spray nozzles directed radially to the facilities intended for cooling preferably",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p42_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 42,
    "text": "operate automatically. The medium velocity spray system provided at all critical areas shall have spray nozzles directed radially to the facilities intended for cooling preferably at a distance of 0.6 m from the surface of the equipment / facility. Care shall be taken in positioning nozzles so that water spray does not miss the targeted surface and reduce the efficiency or calculated discharge rate. All spray nozzles shall be inspected for proper positioning, corrosion and cleaned, if necessary, at an interval of not more than 12 months or earlier based on the experience.",
    "word_count": 93
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p42_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 42,
    "text": "HOSES, NOZZLES, ACCESSORIES AND SPARES \nThe following spare hoses, nozzles, accessories and spares should be maintained: \nFire hoses \u2013 2 nos./per hose box/per Hydrant Point or Minimum 10 Nos. \n \nIn addition to the nozzles provided in the hose boxes there shall be 2. 25% spare hoses shall \nbe stored. 20% of total extinguishers (considering each type) shall be maintained for \nreplacements at designated stores. \n \nFor cross country Liquid hydrocarbon pipeline: \nFirst aid firefighting equipment like portable fire extinguishers, Wheeled Fire Fighting \nEquipment, Foam compound trolley, Hoses, Nozzles, Accessories etc. shall be provided at \npipeline installations as per Cl.4.7.",
    "word_count": 98
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p42_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 42,
    "text": "FIRST AID FIRE FIGHTING EQUIPMENT FOR NATURAL GAS & LPG CROSS COUNTRY \nPIPELINE \nPump / Compressor Station \nSN \nArea \nSpecifications \n1.  \nLPG Pump House / \nCompressor area \n1 x 9 kg DCP / 50 m2 or Minimum 2 Nos. whichever is \nhigher, 1 x 75 kg DCP / 750 m2 or Minimum 1 No. \nwhichever is higher and 1 x 4.5 / 6.5 kg CO2 or Clean Agent \n/ 250 m2 or Minimum 2 No. whichever is higher. \n2.  \nOther areas (LPG) \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 75 kg DCP / 750 m2 or Minimum 1 No. whichever is higher \nand 1 x 4.5 kg / 6.5 kg CO2 / 250 m2.",
    "word_count": 132
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "OISD \u2013 STD \u2013 117 Page No. 36 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS 3. Other areas (Natural Gas) 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m, 1 x 75 kg DCP / 750 m2 or Minimum 1 No. whichever is higher. Ensure minimum 1 x 9 kg DCP at Scrapper, Filtering and Metering area and 1 x 4.5 / 6.5 CO2 / 250 m2. 4. Office / Canteen / Stores 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m, 1 x 4.5 / 6.5 kg CO2 or Clean Agent / 250 m2 or Minimum 2 Nos. whichever is higher 5. Control Room / MCC / DG Room / HT room 2 x 4.5 / 6.5 kg CO2 / Clean Agent in each room or per 100 m2 floor area. Dispatch / Receiving Terminal 6. Terminal Area 1 x 9 kg DCP",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "CO2 / Clean Agent in each room or per 100 m2 floor area. Dispatch / Receiving Terminal 6. Terminal Area 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m, 1 x 75 kg DCP / 750 m2 or Minimum 1 No. whichever is higher. 7. Office / Canteen / Stores 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m, 1 x 4.5 / 6.5 kg CO2 or Clean Agent / 250 m2 or Minimum 2 Nos. whichever is higher 8. Control Room / MCC / DG Room / HT room 2 x 4.5 / 6.5 kg CO2 / Clean Agent in each room or per 100 m2 floor area. Intermediate pigging station 9. Pigging area 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m, 1 x 50 / 75 kg DCP / 750 m2 or Minimum 1 No.",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "whichever is higher and having maximum travelling distance of 15 m, 1 x 50 / 75 kg DCP / 750 m2 or Minimum 1 No. whichever is higher. 10. Electrical / Battery / Panel Room 1 x 4.5/6.5 kg CO2 or Clean Agent in each room or Minimum 2 Nos. whichever is higher. Sectionalizing Valve Station 11. Sectionalizing Valve Area 1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is higher and having maximum travelling distance of 15 m. 12. Electrical / Battery / Panel Room 1 x 4.5 / 6.5 kg CO2 or Clean Agent in each room or Minimum 2 Nos. whichever is higher.",
    "word_count": 110
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "MATERIAL SPECIFICATIONS  \n \nRefer clause 4.3.7.",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "INSPECTION \n \nInspection of firefighting equipment and system shall be carried out in line with OISD-STD-\n142.",
    "word_count": 16
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p43_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 43,
    "text": "FIRST AID AND SAFETY ACCESSORIES  \n \nWindsock shall be provided at Pump/ Compressor Station, Dispatch terminal, Receipt \nterminal, Intermediate Pigging Station & Sectionalizing Valve Station on an appropriately",
    "word_count": 27
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p44_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 44,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n37 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nelevated structure like the control room, building, fire water pump house etc. in such a manner \nso as to avoid blind areas.",
    "word_count": 45
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p44_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 44,
    "text": "LPG CROSS COUNTRY PIPELINE A trolley or facility containing first aid and safety accessories shall also be provided at Pump Station, Receiving Terminal, Intermediate Pigging Station and Sectionalizing Valve Station. The minimum accessories / first aid items not limited to following shall be provided: a) AT PUMP STATION AND DESPATCH / RECEIVING TERMINAL (i) Safety helmets-1 No./Person (min 10 nos.). (ii) Stretcher with blanket- 2 Nos. (iii) First aid box - 2 Nos. (iv) Rubber hand gloves for electrical purpose - 2 Nos. (v) Low temperature rubber hand gloves - 4 Pairs. (vi) Low temperature protective clothing - 2 Sets. (vii) PVC/Chemical protective clothing \u2013 2 Sets (viii) Fire proximity suit -2 No. (ix) Resuscitator \u2013 2 Nos. (x) Self-contained breathing apparatus with one spare cylinder (Capacity 30 min) \u20132 No. (xi) Water jel blanket- 2 Nos. (xii) Portable Multi Sensor Gas Detector - 2 Nos. (xiii) Megaphone (EX-PROOF) \u2013 1 No. (xiv) Safety Torch \u2013 2 No. b) AT INTERMEDIATE PIGGING STATION AND SECTIONALIZING VALVE STATION (i) Safety helmets - min 02 Nos. (ii) First aid box - 1",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p44_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 44,
    "text": "\u2013 2 No. b) AT INTERMEDIATE PIGGING STATION AND SECTIONALIZING VALVE STATION (i) Safety helmets - min 02 Nos. (ii) First aid box - 1 No. (iii) Rubber hand gloves for electrical purpose - 1 No. (iv) Low temperature rubber hand gloves - 2 Pairs (v) PVC/Chemical protective clothing \u2013 1 No. (vi) Resuscitator \u2013 1 No. (vii)Water jel blanket- 1 no. (viii)Portable Oxygen cum Flammable detectors\u2013 1 nos. (ix) Safety Torch \u2013 1 No. Installations, if having provision of Emergency Response Vehicle (ERV) equipped with above mentioned equipment are excluded from providing such trolley at site.",
    "word_count": 97
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n38 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nWindsock shall be provided at Pump Station, Receiving Terminal, Intermediate Pigging Station \n& Sectionalizing Valve Station on an appropriately elevated structure like the control room, \nbuilding, fire water pump house etc. in such a manner to avoid blind areas.",
    "word_count": 62
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "NATURAL GAS PIPELINES: \nA trolley or facility containing first aid and safety accessories shall also be provided at \nCompressor Station, Dispatch terminal, Receipt terminal, Intermediate Pigging Station and \nSectionalizing Valve Station.",
    "word_count": 31
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "FIRE DETECTION AND ALARM SYSTEM \nFor Cross Country Liquid Hydrocarbon Pipeline Clause No. 13.3 of OISD-STD-141 shall be \napplicable. \nFor Cross Country LPG Pipelines Clause No.10.7, 10.8 & 10.9  of OISD-STD-214 shall be \napplicable. \nFor Cross Country Natural Gas Pipelines Clause No.10.7 & 10.8 of OISD-STD-226 shall be \napplicable.",
    "word_count": 49
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "COMMUNICATION SYSTEM \nFor Cross Country Liquid Hydrocarbon Pipeline Clause No. 13.6 of OISD-STD-141 shall be \napplicable. \nFor Cross Country LPG Pipelines Clause No.10.11 of OISD-STD-214 shall be applicable. \nFor Cross Country Natural Gas Pipelines Clause No.10.9 of OISD-STD-226 shall be \napplicable.",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "EMERGENCY SHUTDOWN SYSTEM \nEmergency shutdown system for cross country pipelines shall be provided as per their \nrespective standards i.e., OISD-STD-141, OISD-STD-214, OISD-STD-226.",
    "word_count": 22
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "EMERGENCY RESPONSE & DISASTER MANAGEMENT PLAN An Emergency response and Disaster Management Plan for handling onsite and offsite emergencies due to oil leak, burst or fire shall be prepared in accordance with applicable statutory/ regulatory/ OISD guidelines such as OISD-GDN-227/ MOP&NG DMP/ Petroleum and Natural Gas Regulatory Board (Codes of Practices for Emergency Response and Disaster Management Plan (ERDMP) Regulations, 2010 and amendments thereof. The ERDMP documents shall be prepared taking into consideration the HAZOP & QRA studies and critical emergency scenarios entailed in it. The hazards shall be evaluated under Level 1, Level 2 and Level 3 type with its consequences and operational controls. A mutual aid scheme for the fire fighting and emergency rescue operations shall be in place involving nearby industries. Such mutual aid scheme shall be activated during emergency drills (Onsite and Offsite), and the response of the mutual aid partners shall be recorded and maintained. Frequency of Onsite emergency drill and Offsite emergency drill shall be as per approved ERDMP. Each station shall carry out at least one offsite (level III) mock drill once a",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p45_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 45,
    "text": "and Offsite emergency drill shall be as per approved ERDMP. Each station shall carry out at least one offsite (level III) mock drill once a year in the pipeline stretch under its jurisdiction. The findings / short comings of such drills shall be recorded, analysed and corrective actions shall be taken.",
    "word_count": 51
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n39 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "BATTERY FIRE From consumer electronics and electric vehicles to industrial equipment and energy storage systems, lithium-ion batteries can be found everywhere. Due to the materials utilized to manufacture these batteries, the scene of a lithium-ion battery fire can best be compared to a hazmat (hazardous material) incident. Although extinguishing fire is a primary concern, flammability, explosivity and toxicity must be addressed to ensure proper protection and prevent re-ignition. In a cell or battery, ignition occurs when lithium-ion batteries enter a chemical process called thermal runaway. Cells produce heat and emit explosive and toxic gases, developing a self- propelling loop that leads to thermal runaway propagation. This chain reaction will continue to impact adjacent cells until thermal runaway propagation is halted. Confined spaces such as server rooms, automobiles, aircraft, spacecrafts, shipping containers, energy storage systems and more can pose an increased risk. During the battery fire, a flammable electrolyte used within cells catches fire. Thus, fire starts inside a cell which makes it difficult to reach. All the conventional firefighting media, including plain water, works at the macro / surface level",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "starts inside a cell which makes it difficult to reach. All the conventional firefighting media, including plain water, works at the macro / surface level to remove heat. In the case of battery fire, due to deep seated nature of fire, the effectiveness of conventional firefighting media is very less and thus they are required in humongous quantity to achieve extinguishment. In many battery fires, one of the byproducts of the oxidation (burning) chemical process is oxygen, thus the fire is fed by creating its own oxygen. Hence, any firefighting media / techniques that works on a principle of oxygen depletion find limited success.",
    "word_count": 104
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "FIRE PROTECTION \nFor fire protection of Li ion battery, Encapsulator Agent (EA) based on spherical micelle \ntechnology should be used in line with NFPA 18A & NFPA 855 (latest edition). (For details \nrefer Annexure-VIII)",
    "word_count": 34
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "EMERGENCY RESPONSE/ &TRAINING",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "ORGANOGRAM \nA well-defined comprehensive Emergency response organogram shall be developed in line \nwith OISD-STD-227.",
    "word_count": 14
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p46_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 46,
    "text": "TRAINING \ni) \nAll the plant personnel shall be trained on fire prevention and firefighting aspects in line with \nOISD-STD-154.The safety, rescue operation and firefighting training shall be compulsory \nfor all officers, operators, security, T/T drivers & contract workmen, clericals who are likely \nto be present in the installation& record maintained.  \nii) Every employee or authorized person of contractor working in the installation shall be \nfamiliarized with fire siren codes and the location of fire siren operating switch nearest to \nhis place of work. \niii) Instructions on the action to be taken in the event of fire should be pasted at each siren \npoint and familiarity with these instructions ensured and recorded.",
    "word_count": 111
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p47_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 47,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n40 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \niv) Monthly fire drills considering various scenarios shall be conducted regularly with full \ninvolvement of all employees of the installation. The mock drill shall include the full shut \ndown system activation once in six months.  \nv) The offsite disaster mock drills shall be conducted periodically as per local statutory \nrequirements. The company should approach and coordinate with the district authority for \nconducting \u201cOffsite Mock Drills\u201d. \nvi) The post drill analysis should be carried out & discussed emphasizing areas of \nimprovements. \nvii) The record of such drills should be maintained at the location. \nviii) Security staff should be trained for firefighting and rescue operation.",
    "word_count": 126
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p47_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 47,
    "text": "MUTUAL AID \n \nInstallation should have written mutual aid agreements with similar neighbouring industries \nfully detailing the responsibilities of the members of the scheme, the procedures to be \nadopted, the minimum number of equipment and manpower and  \nminimum \nquantity \nof \nconsumables to be exchanged/loaned in line with OISD-STD-227.",
    "word_count": 47
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p47_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 47,
    "text": "FIRE EMERGENCY MANUAL \n         8.4.1    Each installation shall prepare a Comprehensive fire emergency manual covering all emergency   \nscenarios outlining the actions to be taken by each personnel in the event of fire emergency       \neffective handling and the same shall be available to all personnel in the installation. \n         8.4.2   The key action points of this manual shall be displayed at strategic locations in the installation \nfor ready reference.",
    "word_count": 66
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p47_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 47,
    "text": "FIRE PROTECTION SYSTEM, INSPECTION AND TESTING \ni) \nThe fire protection equipment shall be kept in good working condition all the time. \nii) \nThe fire protection system shall be periodically tested for proper functioning and logged for \nrecord and corrective actions. \niii) \nOne officer shall be dedicated and made responsible for inspection, maintenance & testing of \nfire protection system. \niv) \nThe responsibilities of each officer shall be clearly defined, explained, and communicated to \nall concerned in writing for role clarity. \nv) \nThe requirements of OISD-STD-142 in respect of periodic inspection, maintenance & testing \nof firefighting equipment shall be complied with.",
    "word_count": 99
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p47_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 47,
    "text": "FIRE WATER PUMPS \ni) \nFire water pumps should be tested in line with OISD-STD-142. \n     ii) The jockey pump shall be tested weekly for auto start and stop.",
    "word_count": 27
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n41 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "FIRE WATER RING MAINS \n(i) \nThe ring main shall be checked for leaks once in a year by operating one or more pumps & \nkeeping the hydrant points closed to get the maximum pressure. \n(ii) \nThe ring mains, hydrant, monitor & water spray header valves shall be visually inspected for \nany missing accessories, defects, damage, and corrosion every month and records \nmaintained. \n(iii) All valves on the ring mains, hydrants, monitors & water spray headers shall be checked for \nleaks, smooth operation and lubricated once in a month.",
    "word_count": 88
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "FIRE WATER SPRAY SYSTEM \ni) \nWater spray system shall be tested for performance i.e., its effectiveness & coverage once \nin six months. \nii) \nSpray nozzles shall be inspected for proper orientation, corrosion and cleaned, if \nnecessary, at least once a year. \niii) \nThe strainers provided in the water spray system shall be cleaned once in a quarter and \nrecords maintained.",
    "word_count": 60
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "FIXED/SEMI FIXED FOAM SYSTEM \n \nFixed/Semi fixed foam system on storage tanks shall be tested in line with OISD-STD-142. \nThe foam maker/chamber should be designed suitably to facilitate discharge of foam outside \nthe cone roof tank. After testing foam system, piping should be flushed with water.",
    "word_count": 45
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "CLEAN AGENT SYSTEM \n \nClean agent fire extinguishing system should be in line with OISD-STD-142.",
    "word_count": 14
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "HOSES \n \n \nFire hoses shall be tested in line with OISD-STD-142.",
    "word_count": 10
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "COMMUNICATION SYSTEM \n \nElectric and hand operated fire sirens should be tested for their maximum audible range \nonce a week.",
    "word_count": 19
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "FIRE WATER TANK/RESERVOIR \ni) \nAbove ground fire water tanks should be inspected externally & internally as per OISD-STD- \n129. \nii) \nThe water reservoir shall be inspected periodically not more than 3 year to ensure the \nintegrity of the reservoir and there is no seepage and leakage from the reservoir. During such \ninspection, any accumulation of mud, sand, weeds, and other undergrowth, which can \nreduce the capacity of the reservoir and obstruct free flow of water, shall be removed and \nrecord to be maintained. The required remedial action shall be taken.",
    "word_count": 90
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p48_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 48,
    "text": "FIRE EXTINGUISHERS \nInspection, testing frequency and procedure should be in line with OISD-STD-142.",
    "word_count": 13
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p49_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 49,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n42 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p49_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 49,
    "text": "REFERENCES 1. NFPA 11(2024): Standard for Low Expansion Foam Systems 2. NFPA 12(2025): Standard on Carbon Dioxide Extinguishing Systems. 3. NFPA 13(2025): Standard for The Installation of Sprinkler Systems 4. NFPA 14(2024): Standard for the Installation of Standpipe and Hose Systems 5. NFPA 15(2022): Standard for Installation of Water Spray Systems 6. NFPA 17(2024): Standard for Dry Chemical Extinguishing Systems 7. NFPA 18A(2022): Standard on Water Additives for Fire Control and Vapor Mitigation 8. NFPA 20(2025): Standard for Installation of Centrifugal Fire Pumps 9. NFPA 24: Standard for the Installation of Private Fire Service Mains and Their Appurtenances 10. NFPA 30(2024): Flammable and Combustible Liquids 11. NFPA 72: National Fire Alarm and Signalling Code 12. NFPA-2001: Standard for Clean Fire Extinguishing System 13. NFPA-855: Standard for the Installation of Stationary Energy Storage Systems 14. Petroleum Rules -2002 15. International Safe Practices of Oil Industry 16. OISD-GDN-115: Guidelines on specification of Fire Fighting Equipment & Mitigation Strategy for Credible Fire Scenario 17. OISD-STD-118(2025): Layouts for Oil and Gas Installations 18. OISD-STD-141: Cross Country Liquid Hydrocarbon Pipeline 19. OISD-STD-142: Inspection of Fire",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p49_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 49,
    "text": "Strategy for Credible Fire Scenario 17. OISD-STD-118(2025): Layouts for Oil and Gas Installations 18. OISD-STD-141: Cross Country Liquid Hydrocarbon Pipeline 19. OISD-STD-142: Inspection of Fire Fighting Equipment & Systems 20. OISD-STD-154: Safety Aspects in Functional Training 21. OISD-STD-214: Cross Country LPG Pipelines 22. OISD-STD-226: Cross Country Natural Gas Pipelines & City Gas Distribution Network 23. OISD-STD-227: Emergency Response and Preparedness in E&P Industries 24. Oil Mines Regulations, 2017 25. Ozone Depletion Substances Regulation & Control Rules 2000, Ministry of Environment & Forests, Government of India 26. IS-15683: Portable Fire Extinguishers - Performance and Construction - Specification 27. IS:14609 : Dry Chemical Powder for fighting A,B,C Class Fire \u2013 Specification 28. IS 5: Colours for ready mixed paints and enamels",
    "word_count": 119
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p50_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 50,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n43 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n29. IS 15683: Portable Fire Extinguishers Performance and Construction Specification \n30. IS 26: Selection, installation, and maintenance of first-aid fire extinguishers \u2013 Code of \npractice \n31. UL154: Carbon-Dioxide Fire Extinguishers \n32. UL299:Dry Chemical Fire Extinguishers \n33. UL711:Rating & Fire Testing of Fire Extinguishers \n34. UL162: Foam Equipment and Liquid Concentrates \n35. T4S : Technical Standards and Specifications including Safety Standards for \nPetroleum installation",
    "word_count": 86
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p50_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 50,
    "text": "ABBREVIATION: \nAFFF: Aqueous Film Forming Foam \nAR-AFFF: Alcohol Resistant Aqueous Film Forming Foam \nFFFP: Film Forming Fluoro-Protein  \nHVLRM: High-volume long-range monitor",
    "word_count": 21
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p50_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 50,
    "text": "CONVERSION TABLE: \n \n1 L/min 0.06 m3/hr \n1 gpm 0.228 m3/hr \n.",
    "word_count": 11
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p51_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 51,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n44 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE- I \n \nSAMPLE CALCULATION OF FIRE WATER FLOW RATE Note1 \n(Clause 4.3.2 to be applicable) \n \n1. DESIGN BASIS \n \nThe fire water system in an installation shall be designed to meet: \n \ni) The fire water flow requirement of fighting single largest fire contingencies for locations \nwhere total aggregated storage capacity in the location is upto 30,000KL. \n \nii) The fire water flow requirement of fighting two largest fire contingencies simultaneously \nfor all locations where total aggregated storage capacity in the terminal is more than \n30,000 KL. \n \n2. FIRE WATER DEMAND FOR SINGLE LARGEST FIRE \n(For locations with aggregate storage capacity upto 30000KL) \n \nConsider various areas under fire and calculate fire water demand for each area based on \ndesign basis as indicated below, however, actual tank dimensions available in the terminal \nshall be considered.",
    "word_count": 154
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p51_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 51,
    "text": "FIRE WATER FLOW RATE FOR FLOATING ROOF TANK PROTECTION \n \nData \nTotal storage capacity in one dyke area \n \n= \n20,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n10,000 m3. \nDiameter of each tank \n= \n30 m. \nHeight of each tank \n=",
    "word_count": 44
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p51_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 51,
    "text": "m. \na)  Cooling water flow rate \n \n \n \n(i) Cooling water required for tank on fire \nCooling water rate \n= \n3 lpm/m2 of tank area for tank on fire. \nCooling water required \n= \n\u03c0 x 30 m x 14.4 m x 3 lpm/m2. \n \n=",
    "word_count": 42
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p51_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 51,
    "text": "lpm. \n \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p51_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 51,
    "text": "x 60  m\u00b3/hr   =  244 m\u00b3/hr. \n \n \n1000 \nAssuming that second tank is also located within the same tank. Therefore, in such \ncase cooling required is at the rate of 3 lpm/m2 of tank shell area. \nNote-1: These are sample calculations only. Calculations on the basis of actual site conditions and dimensions need to be carried \nout for each installation as per guidelines provided in clause  4.3.",
    "word_count": 66
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p52_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 52,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n45 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(ii) Cooling water required for tanks in same dyke area  \n \nCooling water rate Cooling \nwater required \n= \n= \n3 lpm/m2 of tank area. \n\u03c0 x 30 m x 14.4 m x 3 lpm/m2. \n \n=",
    "word_count": 57
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p52_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 52,
    "text": "lpm. \n \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p52_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 52,
    "text": "x 60 m\u00b3/hr \n \n \n= \n1000 \n244m3/ hr \n \nTotal Water required for cooling of tanks (item i + ii) = 244+244 = 488 m3/ hr \n \nb)   Foam water flow rate \nWater flow required for applying foam on a largest tank burning surface area (rim seal \narea) \nFor floating roof tank of 30 M diameter, \nDiameter of the tank (D1) \n= 30M \nDistance of foam dam from shell \n= 0.8M \nDiameter of roof up to foam dam (D2) \n= 30 - (2X0.8) = 28.4 \nRim seal area \n= (\u03c0 /4) x (302-28.42) \n= (\u03c0 /4) x 93.44 \n=   73.4 m2 \nFoam solution rate @ 12 lpm/ m2 \n=   880.8 lpm \nFoam water required \n=",
    "word_count": 112
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p52_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 52,
    "text": "x 880.8 lpm \n(For 3% foam concentrate) \n=   854.4 lpm. \n=   854.4 x 60 m\u00b3/hr \n1000 \n=   51 m\u00b3/hr. \n \nTotal water flow rate (item a + item b) for floating roof tank protection: \n \n(i)  Tank cooling \n= \n488m\u00b3/hr. \n(ii)  Foam solution application \n= \n51 m\u00b3/hr. \nTotal (item i + ii) \n= \n539m\u00b3/hr.",
    "word_count": 52
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p52_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 52,
    "text": "FIRE WATER FLOW RATE FOR CONE ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n10,000 m\u00b3. \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n5000 m\u00b3. \nDiameter of each tank \n= \n24 m. \nHeight of each tank \n \na)  Cooling water flow rate \n= \n12 m.",
    "word_count": 51
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p53_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 53,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n46 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(i) Cooling water required for tank on fire \nCooling water rate \nCooling water required \n= \n= \n3 lpm/m2 of tank area for tank on fire. \n\u03c0 x 24 m x 12 m x 3 lpm/m2                  \n \n=",
    "word_count": 59
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p53_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 53,
    "text": "lpm. \n \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p53_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 53,
    "text": "x 60 m\u00b3/hr \n \n \n= \n1000 \n163 m3/ hr \n \nAssuming that other tank is also located within the same tank dyke. Therefore, in such \ncase cooling required is at the rate of 3 lpm/m2 of tank shell area. \n \n(ii) Cooling water required for tank falling within same dyke area \nCooling water rate \n=        3 lpm/m2 of tank area. \nCooling water required \n=       \u03c0 x 24 m x 12 m x 3 lpm/m2 \n \n \n+ \u03c0/4 x 24 m x 24 m x 3 lpm/m2 \n= \n3089.06lpm. \n= \n3089.06x 60 m\u00b3/hr \n1000 \n= \n185m3/ hr \n \nTotal cooling water required \n= \n163 + 185=348m3/hr. \n(item i+ ii) \n \nb)   Foam water flow rate \nFoam solution application rate \n= \n5 lpm/m\u00b2 of liquid surface area. \nFoam solution required \n= \n\u03c0 x (24 m)\u00b2 x 5 lpm/m2. \n4 \n=",
    "word_count": 132
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p53_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 53,
    "text": "lpm. \nFoam water required \n=",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p53_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 53,
    "text": "x 2262.9 lpm = 2195 lpm. \n(For 3% foam concentrate) \n= \n2195 x 60 m\u00b3/hr \n1000 \n= \n132 m\u00b3/hr. \n \nTotal water flow rate (item a + b) for cone roof tank protection: \n \n(a)Tank cooling \n= \n             348m\u00b3/hr. \n(b)Foam solution application \n= \n  132 m\u00b3/hr. \n \nTotal \n=                  480 m\u00b3/hr.",
    "word_count": 46
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p54_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 54,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n47 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p54_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 54,
    "text": "FIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \na) \nData \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n(Cooling two spur) \n= \n12 m. \n \nb) \nCooling water flow rate \n \nDivide total area of gantry into equal segments such that each segment measuring \n15 m X 12 m and consider 3 segments operating at a time. \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n= \n5508 lpm \n= \n330 m3/hr",
    "word_count": 84
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p54_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 54,
    "text": "Fire water calculation for full surface fire on  largest  floating  roof  tank \n(roof sinking case) \n \nData: \nTotal storage capacity in one dyke area \n= \n20000 m3 \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n10,000 m3 \nDiameter of each tank \n= \n30 m \nHeight of each tank \n=",
    "word_count": 50
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p54_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 54,
    "text": "m \n \na) Cooling water requirement: \nCooling water rate @ 3 lpm/ m2of tank shell area for tank-on-fire \nCooling water required \n= \n\u03c0 x 30 x 14.4 x 3 \n=",
    "word_count": 29
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p54_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 54,
    "text": "lpm \n= \n244 m3/hr \nAssuming that second tank is located within the tank dyke at a distance more than 30M \nfrom the tank shell. \nThen, cooling water requirement @ 3 lpm/ m2of tank shell area = \u03c0 x 30 x14.4 x 3 \n  = 4069.4 lpm \n=   244 m3/hr. \nTotal cooling water \n = (244 + 244) m3/hr \n= 488m3/hr \n \nb) Water requirement in foam application \nFoam Application Rate@ 9.75 lpm/m\u00b2 \nFoam Solution Requirement \n= (\u03c0 x 30m x 30m) / 4  x 9.75 lpm/m\u00b2 \n     = 6894.6 lpm \n=  414 m3/hr",
    "word_count": 89
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p55_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 55,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n48 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nWater required for the foam solution \n=  0.97 x  344 414 m3/hr \n= 402 m3/hr \n \n \nTotal water required for roof sink case: \n \nTank cooling \n488 m3/hr \nFoam application \n402 m3/hr   \nTotal \n890 m3/hr \nTotal water requirement = 890 m3/hr  \n \nNote: Full surface fire of floating roof tank roof sinking case being a remote possibility, it is \nconsidered as a single largest contingency for the purpose of arriving at design fire water \nrequirement.",
    "word_count": 95
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p55_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 55,
    "text": "TOTAL DESIGN FIRE WATER FLOW RATE FOR SINGLE FIRE CONTEGENCY \nThe total fire water flow requirement will be highest of one of the fire water requirement \ncalculated in 2.1 (539m\u00b3/hr) & 2.2 (480m\u00b3/hr), 2.3 (330 m\u00b3/hr) and 2.4 (890 m\u00b3/hr) above \ni.e., 890 m3/hr plus supplementary water (36 x 4 = 144 m\u00b3/hr) = 1034m\u00b3/hr. \n \nNote:- The fire water demand shall be determined considering 65 minutes (additional \n30minutes if foam stored for extended period) of foam application and 4 hours of tank cooling \n(including tank on fire) in the same dyke enclosure with supplementary water requirements \nfor four hours.",
    "word_count": 99
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n49 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "FIRE WATER DEMAND FOR TWO MAJOR FIRES SIMULTANEOUSLY \n(For locations with aggregate storage capacity more than 30000KL & \nless than 100000 KL) \nConsider various areas under fire and calculate fire water demand for each area based on \ndesign basis as indicated below, however, actual tank dimensions available in the terminal \nshall be considered.",
    "word_count": 53
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "FIRE WATER FLOW RATE FOR FLOATING ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n32,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n16,000 m3. \nDiameter of each tank \n= \n40 m. \nHeight of each tank \n=",
    "word_count": 44
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "m. \n \na) Cooling water flow rate \n(i) Cooling water required for tank on fire \nCooling water rate \n=        3 lpm/m2 of tank area for tank on fire. \nCooling water required \n=        \u03c0 x 40 m x 14.4 m x 3 lpm/m2. \n=",
    "word_count": 42
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "lpm. \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "x 60  m\u00b3/hr  . \n1000 \n=  326 m\u00b3/hr \nAssuming that second tank is also located within the same tank dyke at a distance \nmore than 30 m from the tanks shell. Therefore, in such case cooling required is at the \nrate of 1 lpm/m2 of tank shell area. \n \nCooling water required for tank falling within same dyke area  \nCooling water rate \n \n     =        3 lpm/m2 of tank area. \nCooling water required \n=        \u03c0 x 40 m x 14.4 m x 3  lpm/m2. \n \n \n \n \n     = \n5431lpm. \n=",
    "word_count": 84
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p56_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 56,
    "text": "x 60 m\u00b3/hr \n1000 \n=   326m\u00b3/hr. \n \nTotal fire water requirement for cooling of tanks (item i + ii) = 326 + 326 \n = 652 m3/ hr \nb) Foam water flow rate \nWater flow required for applying foam on a largest tank burning surface area (rim seal \narea) \nFor floating roof tank of 40 M diameter, \nDiameter of the tank (D1) \n= 40M \nDistance of foam dam from shell \n= 0.8M",
    "word_count": 70
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n50 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nDiameter of roof up to foam dam (D2) \n= 40 - (2X0.8) = 38.4 \nRim seal area \n= (\u03c0 /4) x (402-38.42) \n= (\u03c0 /4) x 125.44 \n=  98.6 m2 \nFoam solution rate @ 12 lpm/ m2 \n=",
    "word_count": 61
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "lpm \nFoam water required \n=",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "x 1183.2 lpm \n(For 3% foam concentrate) \n=",
    "word_count": 8
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "lpm. \n \n=   1147.7 x 60 m\u00b3/hr \n1000 \n= 69 m\u00b3/hr. \nTotal water flow rate (item a + b) for floating roof tank protection",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "FIRE WATER FLOW RATE FOR CONE ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n50,000 m\u00b3. \nNo. of tanks \n= \n4. \nCapacity of each tank \n= \n12,500 m\u00b3. \nDiameter of each tank \n=",
    "word_count": 37
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "m. \nHeight of each tank \n= \n12 m. \na)  Cooling water flow rate \n \n \n \n(i)   Cooling water required for tank on fire \nCooling water rate \n= \n3 lpm/m2 of tank area for tank on fire. \nCooling water required \n= \n\u03c0 x 37.5 m x 12 m x 3 lpm/m2. \n \n=",
    "word_count": 49
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "lpm. \n \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "x 60  m\u00b3/hr   =  255 m\u00b3/hr. \n \n \n1000 \nAssuming that other three tanks are also located within the same tank dyke at a \ndistance less than 30 m from the tanks shell. Therefore, in such case cooling required \nis at the rate of 3 lpm/m2 of tank shell area. \n \n(ii) Cooling water required for tanks falling within same dyke area \nCooling water rate \n= \n3 lpm/m2 of tank area. \nCooling water required \n= \n\u03c0 x 37.5 m x 12 m x 3 lpm/m2 x 3 \n=",
    "word_count": 85
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "lpm. \n=",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p57_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 57,
    "text": "x 60  m\u00b3/hr  =  764 m\u00b3/hr. \n1000 \nTotal cooling water required (item i + ii) for cone roof tank protection: \n= (255+764) m3/hr \n=   1019 m3/hr\n               b)   Foam water flow rate \n             . \nTank cooling \n= \n652m\u00b3/hr. \nFoam solution application \n= \n69 m\u00b3/hr. \nTotal water requirement \n= \n721m\u00b3/hr.",
    "word_count": 47
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n51 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nFoam solution application rate \nFoam solution required \n= \n= \n5 lpm/m\u00b2 of liquid surface area. \n\u03c0 x (18.75 m)\u00b2 x 5 lpm/m2. \n \nFoam water required \n= \n=",
    "word_count": 50
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "lpm.",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "x 5524.5 lpm = 5358.7 lpm. \n(For 3% foam concentrate) \n=",
    "word_count": 11
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "x 60 m\u00b3/hr \n1000 \nTotal Foam water required \n= \n322 m\u00b3/hr. \n \nTotal water flow rate (item a + b) for cone roof tank protection \n \nTank cooling \nFoam solution application \n= \n= \n1019 m\u00b3/hr. \n322 m\u00b3/hr. \nTotal \n= \n1341 m\u00b3/hr.",
    "word_count": 39
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "FIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \na) Data \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n= \n12 m. \n(Cooling two spur) \n \n \n \nb) Cooling water flow rate \n \nDivide total area of gantry into equal segments such that each segment measuring 15 m \nX 12 m and consider 3 segments operating at a time. \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n \n= \n= \n5508 \n330 m3/hr",
    "word_count": 83
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "Fire water calculation for full surface fire on largest floating roof tank (roof \nsinking case) \n \nData: \nTotal storage capacity in one dyke area \n= \n32,000 m3 \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n16,000 m3 \nDiameter of each tank \n= \n40 m \nHeight of each tank \n=",
    "word_count": 50
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p58_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 58,
    "text": "m \n \na) Cooling water requirement:",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p59_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 59,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n52 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nCooling water rate @ 3 lpm/ m2of tank shell area for tank-on-\nfire Cooling water required \n= \n\u03c0 x 40 x 14.4 x 3 \n=",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p59_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 59,
    "text": "lpm \n= \n326 m3/hr \nAssuming that second tank is located within the tank dyke at a distance more than 30M \nfrom the tank shell. \n \nThen, cooling water requirement @ 3lpm/ m2of tank shell area = \u03c0 x 40 x14.4 x 3 \n= 5430.9lpm \n=  326m3/hr. \nTotal cooling water \n= (326 + 326) m3/hr \n= 652m3/hr \n \nb) Water requirement in foam application \nFoam Application Rate@ 9.75 lpm/m\u00b2 \nFoam Solution Requirement \n= (\u03c0 x 40m x 40m) / 4  x 9.75 lpm/m\u00b2 \n= 12257.1lpm \n=  735.4 m3/hr \n \nWater required for the foam solution \n=  0.97 x  735.4 m3/hr \n= 713 m3/hr \n \nTotal water required for roof sink case: \n \nTank cooling \n652 m3/hr \nFoam application \n713 m3/hr   \nTotal \n1365m3/hr \nTotal water requirement = 1365 m3/hr  \n \nNote: Full surface fire of floating roof tank roof sinking case being a remote possibility, it is \nconsidered as a single largest contingency for the purpose of arriving at design fire water \nrequirement.",
    "word_count": 155
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p59_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 59,
    "text": "TOTAL DESIGN FIRE WATER FLOW RATE FOR TWO SIMULTANEOUS FIRE \nSCENARIO  \nThe total fire water flow requirement will be sum of the two largest fire water requirement \ncalculated in 3.1 (721m\u00b3/hr) & 3.2 (1341 m\u00b3/hr), 3.3 (330 m\u00b3/hr) above i.e. (1341+721) = \n2062 m3/hr plus supplementary water (36 x 4 = 144 m\u00b3/hr) = 2206m\u00b3/hr. \n \nOR water requirement alone as calculated in 3.4 i.e. 1365m3/hr plus supplementary \nwater (36 x 4 = 144 m3/hr) = 1509m3/hr  \nHence water requirement for double contingency locations shall be 2206 m3/hr \nNote:- The fire water demand shall be determined considering 65 minutes (additional \n30minutes if foam stored for extended period) of foam application and 4 hours of tank \ncooling (including tank on fire) in the same dyke enclosure with supplementary water \nrequirements for four hours. For storage capacity more than 100000 KL fire water for \nsupplementary hose stream based on 4 hydrant streams + 1 High-Volume Long-Range",
    "word_count": 153
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p60_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 60,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n53 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nwater monitor. (i.e. 4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr) shall be considered refer \nclause 4.2.2(7).",
    "word_count": 44
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p61_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 61,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n54 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE - II \n \n \nFIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \n \na) \nData \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n(Cooling two spur) \n= \n12 m. \nb) \nCooling water flow rate \n \n \n \nDivide total area of gantry into equal segments such that each segment measuring 15 m \nX 12 m and consider 3 segments operating at a time \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n= \n5508 lpm \n= \n330 m3/hr \n \na) \nWater Requirement for supplementary Hose: \nWater for 4 single hydrant streams \n= \n4 x 36 = 144 m3/hr. \nTotal water requirement \n= \n144 m3 / hr. \n \nTotal water flow rate for gantry protection \n \n(a) Gantry cooling \n= \n330 m\u00b3/hr. \n(b) Supplementary hose requirement \n= \n144m3/ hr \n \nTotal \n= \n474m\u00b3/hr. \n \n \n----- )  0 x 0 ( -----",
    "word_count": 167
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n55 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE - III \n \nSAMPLE CALCULATION OF FOAM COMPOUND REQUIREMENT FOR A DEPOT/ TERMINAL",
    "word_count": 36
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "FOAM COMPOUND CALCULATION FOR SINGLE FIRE CONTIGENCY",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "Foam compound calculation for single largest floating roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n \n= \n \n20,000 m3. \nNo. of tanks \nCapacity of each tank \n= \n= \n \n2. \n10,000 m3. \nDiameter of each tank \n=  \n30 m. \nHeight of each tank \n=",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "m. \nFoam compound requirement for tank \nFoam solution application rate \n \n \n= \n \n12 lpm/m2 of rim seal area of tank. \nFoam dam height \n \n= 800 mm. \nDiameter of the tank (D1) \n \n= 30M \nDistance of foam dam from shell \n \n= 0.8M \nDiameter of roof up to foam dam (D2) \nRim seal area \n \n= \n= \n30- (2X0.8) = 28.4 \n(\u03c0 /4) x (302-28.42) \n \nFoam solution rate @ 12 lpm/ m2 \n \n= \n= \n= \n(\u03c0 /4) x 250.2",
    "word_count": 75
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "m2",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "lpm \n3% Foam Compound required \n \n= 26.4 lpm \nFoam Compound required for 65 mins.  \n= (26.4 x 65) litres = 1,716 litres",
    "word_count": 22
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p62_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 62,
    "text": "Foam compound calculation for single largest cone roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n= \n10,000 m3. \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n5,000 m3. \nDiameter of each tank \n= \n24 m. \nHeight of each tank \n= \n12 m. \n \nFoam compound requirement for tank \nFoam solution application rate \n= \n5 lpm/m2 of liquid surface area of tank. \nFoam solution required \n = \n (\u03c0 x (12)2 x 5) lpm = 2262.9 lpm \nFoam compound required (3%) \n = \n 0.03 x 2262.9 lpm = 67.9 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 67.9 lpm = 4,414 litres.",
    "word_count": 108
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n56 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "FOAM COMPOUND CALCULATION FOR FLOATING TANK ROOF SINKING \nSCENARIO \n \nCapacity of Tank \n= \n10,000 m3 \nDiameter of each tank \n= \n30 m. \nHeight of each tank \n=",
    "word_count": 27
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "m. \nFoam solution requirement \n =  ((\u03c0 /4) x (302) x 9.75) lpm \n=  6894.6 lpm (1500 GPM \napprox.) Nos. of HVLRs (assuming 750 GPM) = 750 GPM X 2 Nos. \nFoam compound required (3%)                =",
    "word_count": 35
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "x  6894.6 lpm = 206.83 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 206.83 lpm  =13444 litres.",
    "word_count": 20
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "FOAM COMPOUND CALCULATION FOR TWO HOSE STREAMS OF FOAM EACH \nWITH A CAPACITY OF 900 LPM. \n \nFoam compound requirement for two foam hose streams of  900 lpm capacity \nFoam solution required \n= \n2 x 900 lpm. \nFoam compound required (3%) \n=",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "x 1800 lpm   = 54 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 54 lpm =3510 litres.",
    "word_count": 20
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "AGGREGATE QUANTITY OF FOAM COMPOUND FOR SINGLE FIRE CONTIGENCY \n \nThe aggregate quantity of foam solution shall be largest of the foam requirements \ncalculated in 1.1 (1,716 litres), 1.2 (4,414 litres), 1.3 (13444 litres), 1.4 (3510 litres) i.e., \n13444 litres \n \nTherefore, foam compound to be stored =   13,444 litres",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "FOAM COMPOUND CALCULATION FOR TWO MAJOR FIRES SIMULTANEOUSLY \n(For locations with aggregate storage capacity more than 30000KL)",
    "word_count": 17
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "Foam compound calculation for single largest floating roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n \n= \n \n32,000 m3. \nNo. of tanks \nCapacity of each tank \n= \n= \n \n2. \n16,000 m3. \nDiameter of each tank \n=  \n40 m. \nHeight of each tank \n=",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p63_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 63,
    "text": "m. \nFoam compound requirement for tank \nFoam solution application rate \n \n \n= \n \n12 lpm/m2 of rim seal area of tank. \nFoam dam height \n \n= 800 mm. \nDiameter of the tank (D1) \n \n= 40 m \nDistance of foam dam from shell \n \n= 0.8 m \nDiameter of roof up to foam dam (D2) \n \n= 40 - (2X0.8) = 38.4 m \nRim seal area \n    =  (\u03c0 /4) x (402-38.42) \n= 98.6 m2",
    "word_count": 68
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n57 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFoam solution rate @ 12 lpm/ m2 \n= 1183.2 lpm \n3% Foam Compound required \n= 35.5 lpm \nFoam Compound required for 65 mins. = 2308 litres",
    "word_count": 49
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "Foam compound calculation for single largest cone roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n=   50,000 m3  \nNo. of tanks \n=    4. \nCapacity of each tank \n=    12,500 m3. \nDiameter of each tank \n=     37.5 m. \nHeight of each tank \n=     12 m. \nFoam compound requirement for tank \nFoam solution application rate \n= \n5 lpm/m2 of liquid surface area of tank. \nFoam solution required \n = \n (\u03c0 x (18.75)2 x 5) lpm = 5524.6 \nFoam compound required (3%) \n=",
    "word_count": 85
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "x 5524.6 lpm  =  165.7 lpm. \nFoam compound required for 65 minutes = \n65 minutes x165.7 lpm  =  10,771 litres.",
    "word_count": 20
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "In case of double fire, foam will be required to pour in both tanks simultaneously. \nFoam compound requirement for 65 minutes = (2308 + 10,771) litres = 13,079 litres.",
    "word_count": 29
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "FOAM COMPOUND CALCULATION FOR ROOF SINKING SCENARIO \nFoam application rate of 9.75 lpm/m2 \nData: \nTotal storage capacity in one dyke area \n= \n32,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n16,000 m3. \nDiameter of each tank \n= \n40 m. \nHeight of each tank \n=",
    "word_count": 48
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "m. \n \nFoam solution requirement \n=   ((\u03c0 /4) x (402) x 9.75) lpm \n=  12257 lpm (2690 GPM) \nNos. of HVLRs (assuming 1000 GPM) \n=  1000 GPM X 3 Nos. \n \nFoam compound required (3%) \n= (12257 x 0.03) lpm \n=  367.7 lpm \nFoam compound required for 65 minutes = 65 minutes x 367.7 lpm  = 23900 litres. \n               Say 24000 litres",
    "word_count": 59
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "FOAM COMPOUND CALCULATION FOR TWO HOSE STREAMS OF FOAM EACH \nWITH A CAPACITY OF 1140 900 LPM. \n \nFoam compound requirement for two foam hose streams of 900 lpm capacity \nFoam solution required \n= \n2 x900 lpm. \nFoam compound required (3%) \n=",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p64_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 64,
    "text": "x 1800 lpm   =  54 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 54 lpm  =  3510 litres.",
    "word_count": 21
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p65_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 65,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n58 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p65_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 65,
    "text": "AGGREGATE QUANTITY OF FOAM COMPOUND FOR TWO FIRES \nSIMULTANEOUSLY \n \nThe aggregate quantity of foam solution shall be largest of the foam requirements \ncalculated in 2.3 (13,079 litres), 2.4 (24000 litres) or 2.5 (3510 litres) i.e.  24,000 litres \n \n \nTherefore, foam compound to be stored =  24,000 litres \n----- )  0 x 0 ( -----",
    "word_count": 53
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n59 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE-IV \n \nBRIEF DESCRIPTION OF FIRE FIGHTING FOAM",
    "word_count": 30
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "FIRE FIGHTING FOAM \n \nFirefighting foam is a homogeneous mass of tiny air or gas filled bubble of low specific \ngravity, which when applied in correct manner and in sufficient quantity, forms a compact \nfluid and stable blanket which is capable of floating on the surface of flammable liquids and \npreventing atmospheric air from reaching the liquid.",
    "word_count": 56
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "TYPES OF FOAM COMPOUND \n \nTwo Types of foams are used for fighting liquid fires:",
    "word_count": 14
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "CHEMICAL FOAM \n \nWhen two or more chemicals are added the foam generates due to chemical reaction. The \nmost common ingredients used for chemical foam are sodium bicarbonate and aluminium \nsulphate with stabilizer. The chemical foam is generally used in fire extinguishers.",
    "word_count": 41
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "MECHANICAL FOAM \n \nIt is produced by mechanically mixing a gas or air to a solution of foam compound \n(concentrate) in water. Various types of foam concentrates are used for generating foam, \ndepending on the requirement and suitability. Each concentrate has its own advantage and \nlimitations. The brief description of foam concentrates is given below.",
    "word_count": 54
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "TYPES OF MECHANICAL FOAM \n \nMechanical foam compound is classified into 3 categories based on its expansion ratio.",
    "word_count": 17
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "LOW EXPANSION FOAM \n \nFoam expansion ratio can be up to 50 to 1, but usually between 5:1 to 15:1 as typically \nproduced by self-aspirating foam branch pipes. \n \nThe low expansion foam contains more water and has better resistant to fire. It is suitable \nfor hydrocarbon liquid fires and is widely used in oil refinery, oil platforms, petrochemical \nand other chemical industries.",
    "word_count": 61
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p66_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 66,
    "text": "MEDIUM EXPANSION FOAM \n \nFoam expansion ratio vary from 51:1 to 500:1 as typically produced by self-aspirating foam \nbranch pipes with nets. This foam has limited use in controlling hydrocarbon liquid fire \nbecause of its limitations w. r. t. poor cooling, poor resistant to hot surface/radiant heat, \netc.",
    "word_count": 47
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n60 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "HIGH EXPANSION FOAM \n \nFoam expansion ratio vary from 501:1 to 1500:1, usually between 750:1 to 1000:1 as \ntypically produced by foam generators with air fans. This foam also has very limited use in \ncontrolling hydrocarbon liquid fire because of its limitations w. r. t. poor cooling, poor \nresistant to hot surface/radiant heat, etc. It is used for protection of hydrocarbon gases \nstored under cryogenic conditions and for warehouse protection.",
    "word_count": 69
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "TYPES OF LOW EXPANSION FOAM",
    "word_count": 5
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "PROTEIN FOAM \n \nThe foam concentrate is prepared from hydrolysed protein either from animal or  vegetable \nsource. The suitable stabilizer and preservatives are also added. \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, but \nnot on water miscible liquids. The effectiveness of foam is not very good on deep pools or \nlow flash point fuels which have had lengthy preburn time unless applied very gently to the \nsurface. \n \nThe concentrate is available for induction rate of 3 to 6%. The shelf life of concentrate is  2 \nyears.",
    "word_count": 92
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "FLUORO PROTEIN FOAM \n \nThis is similar to protein base foam with fluro-chemical which makes it more effective than \nprotein base foam. \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, but \nnot on water miscible liquids. The foam is very effective on deep pools of low flash point \nfuels which have had lengthy pre burn time. \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is similar to that \nof protein base foam.",
    "word_count": 84
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p67_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 67,
    "text": "AQUEOUS FILM FORMING FOAM (AFFF) \n \nThe foam concentrate mainly consists of fluoro carbon surfactants, foaming agent and \nstabilizer. This can be used with fresh water as well as with sea water. \n \nIt produces very fluid foam, which flows freely on liquid surface. The aqueous film produced \nsuppresses the liquid vapor quickly. The foam has quick fire knock down property and is \nsuitable for liquid hydrocarbon fires. As the foam has poor drainage rate, the effectiveness \nis limited on deep pool fires of low flash point fuels which have lengthy pre burn time.",
    "word_count": 92
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p68_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 68,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n61 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is more than 10 \nyears. This can also be used with non-aspirating type nozzles.",
    "word_count": 52
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p68_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 68,
    "text": "MULTIPURPOSE AFFF \n \nMultipurpose AFFF concentrate is synthetic, foaming liquid designed especially for fire \nprotection of water soluble solvents and water insoluble hydrocarbon liquids. This can be \nused either with fresh water or sea water. \n \nWhen applied it forms foam with a cohesive polymeric layer on liquid surface, which \nsuppresses the vapor and extinguishes the fire. The foam is also suitable for deep pool \nfires because of superior drainage rate and more resistive to hot fuels/radiant heat. \n \nThe 3% induction rate is suitable for liquid hydrocarbon fires and 5% for water miscible \nsolvents. The shelf life of concentrate is not less than 10 years. This can also be used with \nnon-aspirating type nozzles.",
    "word_count": 112
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p68_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 68,
    "text": "FILM FORMING FLOURO PROTEIN FOAM (FFFPF) \n \nFFFPF combines the rapid fire knock down quality of conventional film forming AFFF with \nthe high level of post fire security and burn back resistance of flouro-protein foam. The \nconcentrate can either be used with fresh water or sea water. \n \nThe foam is suitable for hydrocarbon liquid fires including deep pool fires of low flash point \nfuels which have had lengthy pre burn time. \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is 5 years. This \ncan also be used with non-aspirating type nozzles.",
    "word_count": 97
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p68_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 68,
    "text": "TYPES OF MEDIUM AND HIGH EXPANSION FOAM \n \nSynthetic foam concentrate is used with suitable devices to produce medium and high \nexpansion foams. This can be used on hydrocarbon fuels with low boiling point. The  foam \nis very light in weight and gives poor cooling effect in comparison to low expansion foams. \nThe foam is susceptible to easy break down by hot fuel layers and radiant heat. \n \nThe induction rate in water should vary from 1.5 to 3%. Many of the low expansion foam \nconcentrate can also be used with suitable devices to produce medium / high expansion \nfoam. \n \n----- )  0 x 0 ( -----",
    "word_count": 105
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p69_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 69,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n62 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE- V \n \nSYSTEM OF AUTOMATIC ACTUATED RIM SEAL FIRE DETECTION AND \nEXTINGUISHING SYSTEM FOR EXTERNAL FLOATING ROOF TANKS STORING \nCLASS- A PETROLEUM \n \nThe automatic actuated foam flooding system is a system designed to automatically detect \nand extinguish the floating roof tank rim seal fire at its incipient stage. The system is mounted \non the roof of the tank. The minimum requirement for the design of the system is given below:",
    "word_count": 93
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p69_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 69,
    "text": "FOAM FLOODING SYSTEM \n \nFilm Forming Fluro Protein Foam (FFFP) / Aqueous Film Forming Foam (AFFF)/ Alcohol \nresistant Aqueous Film Forming Foam (AR-AFFF)  type concentrate is used in the system.",
    "word_count": 29
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p69_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 69,
    "text": "FOAM APPLICATION SYSTEM \n \nA large storage tank require one or more than one modular units for foam application in the \nentire rim seal. Each such unit consists of a foam distribution pipe, laid along the tank \nperimeter over the rim seal area. The spray nozzles for foam application are mounted on the \ndistribution pipe at suitable intervals. Distribution pipe is permanently connected to a storage \nvessel containing pre-mix foam and both are placed on the roof. The premix foam is kept \npressurized with nitrogen/ CO2 in a vessel.  The system is designed for minimum foam \napplication rate of @  18 lpm/ m2 of rim seal area. For effective control, foam is discharged in \napproximately 40 seconds.",
    "word_count": 116
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p69_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 69,
    "text": "ALARM & AUTO ACTUATION SYSTEM In case of fire on the rim seal, it is automatically detected by a device capable to sense the same. The device then actuates the spray system for application of foam in the complete area of rim seal to quickly extinguish the fire in its incipient stage. An audio-visual alarm is also coupled with the detection & extinguishing system for necessary fire alert. The system includes a fire detection system which senses fire and actuates the automatic release of the extinguishing medium on the rim seal area. Each tank shall have independent detection & extinguishing system. The validity of the approach must be demonstrated by the designer for an effective total flooding extinguishing system which quickly detects and extinguishes fire in its incipient stage without re-flash. Also, the design considerations should include the impact of the weight of the modules placed on the floating roof. The detection system needs to be highly reliable and shall work at varied site ambient temperatures for protection of rim seal fire. These detection systems shall be listed and/ or",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p69_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 69,
    "text": "be highly reliable and shall work at varied site ambient temperatures for protection of rim seal fire. These detection systems shall be listed and/ or approved by any of the national or",
    "word_count": 32
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p70_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 70,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n63 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \ninternational agencies like BIS, UL, FM, VdS or LPC.to ensure that those systems are used \nwhich meet with highest standards of safety.",
    "word_count": 45
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p70_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 70,
    "text": "CALCULATIONS FOR MODULAR FOAM APPLICATION SYSTEM \n \nRim seal area of tank \n= \n\u03c0 x 79 m x 0.3 \nm = 74.5 m2 (Considering a flexible seal width of typically 300 mm) \nFoam solution application rate 18 lpm/m2    =\n \n1341 \nLiters. Total foam solution required in 40 seconds =\n \n894 \nLiters. Total nos. of modular unit required \n=\n \n7 Nos. \n(Considering a vessel of 150 Liters capacity containing 135 Liters of foam)",
    "word_count": 71
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p71_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 71,
    "text": "OISD \u2013 STD \u2013 117 Page No. 64 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS Annexure \u2013VI EMERGENCY KIT Emergency Kit consists of listed emergency equipment required for rescue and control/arresting leakage in case of emergency in oil terminals & depots. The equipment shall be mounted on a compact light weight trolley. Emergency Kit shall be consisting of the following emergency equipment: S.N o. Item Quantity Remarks 1 COLD/LOW TEMPERATURE PROTECTIVE SUIT. 2 sets. For LPG locations 2 FIRE PROXIMITY SUIT 1 set 3 PVC SUIT 2 sets 4 LEAK CONTROL KIT Consisting of 1 no each of leak arresting pad, leakage control of external pipes, internal pipes, large external pipes up to 8 inch, drums / containers leakages, general purpose leakages, large hole leakages in storage tanks. - I set 5 PETROLEUM PRODUCT CLEANUP CHEMICAL -Boom(5 inch dia , 3 mtr. Long) : 6 nos. - Boom(3 inch dia , 3 mtr. Long) : 6 nos. - Granular particles to absorb Oil : 20 Kg 1 set. 6 OIL SPILL DISPERSANT",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p71_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 71,
    "text": "Boom(3 inch dia , 3 mtr. Long) : 6 nos. - Granular particles to absorb Oil : 20 Kg 1 set. 6 OIL SPILL DISPERSANT (WATER BASED) along with handheld spray nozzle. Dispersant : 40 litre Spray Gun with backpack : I set.",
    "word_count": 43
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p72_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 72,
    "text": "OISD \u2013 STD \u2013 117 Page No. 65 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS 7 NON SPARKING TOOLS One set consisting of : - Shoe handle brush -01 no - 9\u201d Crate opener -01 no - 16oz Claw hammer with Fiberglass handle -01no -Common knife 53/4\u201d Blade : 1 no 103/4\u201d OAL, -12\u201d Groove joint plier, -7\u201d Long nose pliers with cutters, -8\u201d Combination Pliers, -Deck scraper, -11/2\u201d Blade X 15\u201dLong, -Spray booth scraper, -3\u201d blade X 9 \u00bc\u201d Long, -Std Screwdriver \u2013 5/16\u201d Tip, -6\u201d Blade, - 3\u201d Phillips Screwdriver, -12\u201d Tin Snips, -8\u201d Adjustable Wrench, -12\u201d Adjustable wrench, -14\u201d pipe Wrench (Aluminium), -12\u201d Bung Wrench (Fits 3/4\u201d X 2\u201d) One Set. 8 BREATHING APPARTUS SET(40 minute duration) 2 sets 9 EMERGENCY ESCAPE SETS (15 minutes duration) 2 Sets 10 FLAME PROOF SEARCH LIGHT 2 no\u2019s Rechargeable type suitable for Explosive Environment. 11 MEGAPHONE EX-PROOF 1 set Portable battery operated PA System with 1 loudspeaker with a range of 1 KM in still air and 500 M in noisy areas.",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p72_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 72,
    "text": "1 set Portable battery operated PA System with 1 loudspeaker with a range of 1 KM in still air and 500 M in noisy areas. 12 HAND SIREN WITH STAND 1 no Approx. range of",
    "word_count": 35
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p72_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 72,
    "text": "KMS \n13 \nFIREMAN AXE \n1no \n \n14 \nFIRST AID BOX \n1 no. \n \n15 \nMANUAL RESCUCIATOR \n1 no \nManually \noperated \nfor \n artificial \nrespirators",
    "word_count": 21
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p73_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 73,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n66 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nS.N \no. \nItem \nQuantity \nRemarks \n \n \n \nconsisting of adult \nsize nose, mouth, \nface plate, air bulb \nwith \noxygen \ninlet \nconnection,       non- \nreturn, \nnon- \nbreathing \nhuman \nvalves and first aid \ncharge packed in a \nplastic bag \n16 \nFOLDING STRETCHER \n1 no \nSize 6 feet X 3 feet \nwith tying belts & \nblanket. \n17 \nMECHANICAL TOOL KIT \n1 set \n \n18 \nCOLD / LOW TEMPERATURE HAND \nGLOVES \n4 Pairs \n \n19 \nELECTRICAL RUBBER HAND \nGLOVES \n2 pair \nSuitable \nfor \nElectrical jobs upto \n33000 Volts \n20 \nELECTRICAL TESTER \n1 no \n \n21 \nCHEMICAL/OIL SPLASH PROOF \nGOGGLES \n4 nos. \nANSI/CE marked",
    "word_count": 116
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p74_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 74,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n67 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n \nANNEXURE-VII \n \n \nTypical schematic diagram of firefighting facility for Pipeline Mainline pump \nshed  \n \n \n \n \n  \n           \n \n A \n \n \n \n \n \n \n \n \n                    B \n \n \n \n \n \n             \n \n \n        D                                                                                                                                                    \n                                                                                                                  C \n \n  \n \n \n \n \nFIRE WATER LINE                     ON ALL AROUND PUMP SHED \n \nFOAM LINE                                               FOAM PROPORTIONER \n \nMP1, MP2, MP3 ALRE MAINLINE PUMP UNITS \nABCD IS PUMP SHED AREA \n \n        ISOLATING VALVE  \n \n \n \n \n \nCONTROL ROOM \n \nMP1 \n MP 2 \nMP3 \nFOA\nM \nTAN\nK \nF\nP \nFP",
    "word_count": 78
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p75_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 75,
    "text": "OISD \u2013 STD \u2013 117 Page No. 68 FIRE PROTECTION FACILITIES FOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS ANNEXURE-VIII Encapsulator Agent Encapsulator Agents are a type of water additive whose basic building blocks are spherical micelles. While most of the conventional firefighting media separate fuel from oxygen, Encapsulator Agents work on a molecular level. Encapsulator Agents alter the chemical makeup of plain water droplets, leading to several advantages. Encapsulator Agents start with a large amphipathic molecule, containing both a hydrophilic polar head and hydrophobic non-polar tail that act independently. When mixed with water, these molecules will instantly form billions of micro spherical micelles as non-polar tails turn inward, avoiding water at all costs. Encapsulator Agents immediately reduce the surface tension of water. This makes droplets smaller, creating more surface area to rapidly absorb heat and better penetrate the pores of solid material. As Encapsulator Agent (EA) droplets leave the nozzle, non-polar tails near the surface turn outward, forming a protective \u201cskin\u201d around each droplet. This happens instantly, leaving a multitude of spherical micelles within each",
    "word_count": 180
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p75_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 75,
    "text": "non-polar tails near the surface turn outward, forming a protective \u201cskin\u201d around each droplet. This happens instantly, leaving a multitude of spherical micelles within each EA droplet, changing the EA droplet\u2019s heat reduction mechanism.",
    "word_count": 34
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p76_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 76,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n69 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n           \n \nThis enables an EA droplet to absorb significantly more heat than a plain water droplet. \nThermal energy is driven inward towards the countless spherical micelles inside. A plain \nwater droplet lacks the ability to absorb heat three -dimensionally and therefore generates \nscalding steam. This feature allows Encapsulator Agents to extinguish fires more efficiently \nthan plain water and gives them the ability to safely mitigate fires that plain water cannot. In \naddition to this, the non-polar tail of EA molecule completely wraps around / encapsulates \nany organic molecule present in the fuel and by-products of fire like smoke and off-gases. \nBy encapsulating the fuel, it makes it chemically unavailable for further reduction and thus \nextinguishing fire.",
    "word_count": 138
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n70 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE-IX \n \n      MAJOR CHANGES IN THE REVISED EDITION",
    "word_count": 30
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "This standard lays down the minimum requirement of fire protection facilities at Petroleum \nDepots, Terminals, Caverns, Pipeline Installations with or without Storages, Cross country \nnatural gas pipeline stations, sectionalizing valve stations, Compressor stations, Central \nTank Farms (CTF), Lube Oil Installations, Grease Manufacturing & Filling Facilities. The \nfire protection and firefighting requirement for the combined POL and LPG facilities in the \nsame premises.",
    "word_count": 62
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "This standard shall override the requirements of fire protection facilities specified in any \nother OISD standard for the installations mentioned in Clause 2.1.",
    "word_count": 23
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Fire protection system shall be provided based on aggregate storage capacity as per  \nbelow mentioned table:",
    "word_count": 16
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Fire protection system based on aggregate storage capacity:",
    "word_count": 8
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Fixed Water Spray on storage Tanks",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Semi-fixed foam system or Fixed foam system shall be provided on for the following tanks:  \no \nFloating roof tanks storing Class 'A' and Class 'B' petroleum products. \no \nFixed roof tanks storing Class 'A' and class 'B' petroleum products. \no \nFixed roof tanks storing class 'C' petroleum products, of diameter larger than 40 M.  \n \nFoam System should not be provided for fixed roof tanks operating at more than 0.6 psi \npressure and where the tanks are nitrogen or other inert gas blanketed. In fixed roof tanks \nstoring high-viscosity liquids in temperature above 93.3\u00b0C (200\u00b0F), foam system should \nnot be provided.",
    "word_count": 100
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "DESIGN FLOW RATE",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "STORAGE",
    "word_count": 1
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "FIRE WATER PUMPS",
    "word_count": 3
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_11",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Protection using Automatic fire detection and Foam suppression System: \nAutomatic actuated Rim Seal fire detection and extinguishing system shall be provided on \nall external floating roof tank storing Class A Petroleum products. The components of the \nsystem shall be listed or approved by national or international agencies such as BIS, UL \nand FM etc. The minimum requirement of design for the automatic actuated foam flooding \nsystem is given in Annexure V.",
    "word_count": 71
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p77_12",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 77,
    "text": "Protection using Fixed / Semi-Fixed Foam System \nI.    Fixed Foam suppression system should be fully automatic comprising foam tank, inline \ninduction, foam proportioning and fixed piping to be operated on automatic detection of \nfire at rim seal area. \nII.    In case of Semi-Fixed foam system, foam inlet breeching connections shall be located at \naccessible location.  \nIII.    System shall be designed to create foam blanket on the burning surface in a reasonably",
    "word_count": 71
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n71 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nshort period. \nIV.    Continuous foam concentrate supply shall be applied to the burning hazard at a rate high \nenough to overcome the destructive effects of radiant heat by Centralized foam system / \nmultiple foam nursers.  \nV.    Foam makers/foam pourers shall be located not more than 24 M apart on the shell \nperimeter based on 600 mm foam dam height. The height of foam dam shall be at least \n51 mm above the top of metallic secondary seal. \nVI. \n A minimum of two foam pourers shall be provided. \nVII.   Whenever mobile type of systems like foam nurser are used for supplying foam to HVLR \nof storage tank, provision shall be made to connect more than one foam nurser for \ncontinuous foam concentrate supply.",
    "word_count": 145
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_2",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "FIXED ROOF TANK PROTECTION \niv)  Tanks should be provided with foam discharge outlets/pourers as indicated below :- \n                  Tank Diameter in m. \nMinimum number of foam discharge outlet \n                             > 9 upto 20                               2",
    "word_count": 32
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_3",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "FULL SURFACE TANK FIREFIGHTING & LOGISTICS",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_4",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "FOAM APPLICATION RATE \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as",
    "word_count": 19
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_5",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "lpm/ m2.",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_6",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "DURATION OF FOAM DISCHARGE \nTanks containing liquid hydrocarbons - Class 'C' Petroleum     -   30 minutes. \nNote: - It is advised to keep foam compound stock for extended 30 minutes for full surface \ntank fire scenario.",
    "word_count": 35
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_7",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "FOAM QUANTITY REQUIREMENT \n 4.4.12   FOAM COMPOUND STORAGE",
    "word_count": 7
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_8",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "FIREFIGHTING ON FIRES RELATED TO ETHANOL",
    "word_count": 6
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_9",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "Wheeled Fire Fighting Equipment \n  6.0  SAFETY, FIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE FOR \n \nCROSS COUNTRY PIPELINES",
    "word_count": 16
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p78_10",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 78,
    "text": "BATTERY FIRE",
    "word_count": 2
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p79_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 79,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n72 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFUNCTIONAL COMMITTEE \n(Complete Revision: August 2007) \n \n \n \nName \nOrganization \n \n \nLeader \n \nShri Arvind Kumar \nEngineers India Limited \n \n \nMembers \n \n1. Shri  P. J. Tikekar \nIndian  Oil Corporation Limited \n \n2. Shri  J. Y. Punegar \nHindustan Petroleum Corporation Limited \n \n3. Shri  S. P. Garg \nGAIL (India) Limited \n \n4. Shri Shashi Dua \nIndian Oil Corporation Limited \n \n5. Shri J. Jaisinghani \nIndian Oil Blending Limited \n \n6. Shri  P. S. Narayanan \nOil India Limited \n \n7. Shri  D. K. Banerjee \nIndian  Oil Corporation Limited \n \n8. Shri S. Ramesh \nBharat Petroleum Corporation Limited \n \n9. Shri A. Rajvanshi \nIBP Co. Ltd. \n \n10. Shri  M. N. Moharana \n   Numaligarh Refinery Limited \n \n \nCo-coordinator \n \nShri  N. D. Kapaley \nOil Industry Safety Directorate \nUp to November 2002 \n \nShri A. Mishra \nOil Industry Safety Directorate \nApril 2004 - August 2007 \n \nShri  B. R. Gadekar \nOil Industry Safety Directorate \nJune 2006 - August 2007 \n \n \nIn addition to the above, several other experts from industry contributed in the \npreparation, review and finalization of this document.",
    "word_count": 179
  },
  {
    "chunk_id": "regulatory_pol_lpg_fire_protection_facilities_561071df_p80_1",
    "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
    "filename": "POL_LPG fire protection facilities.pdf",
    "doc_type": "POL_LPG fire protection facilities.pdf",
    "page": 80,
    "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n73 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFUNCTIONAL COMMITTEE \n(Second Edition: August 2000) \n \n \nName \nOrganization \n \n \nLeader \n \nShri  R. P. Bhatla \nEngineers India Limited \nUp to 31-12-1994 \n \nShri  M. M. Kapoor \nEngineers India Limited \nw. e. f. 01-01-1995 \n \n \nMembers \n \n1. Shri R.P. Saxena \nOil & Natural Gas Corporation \n \n2. Shri B. Balan \nHindustan Petroleum Corporation Limited \n \n3. Shri G.S. Wankhede \nBharat Petroleum Corporation Limited \n \n4. Shri C.T. Anantkrishanan \nIndian Oil Corporation Limited \n \n5. Shri S. C. Jain \nIndian Oil Corporation Limited \n \n6. Shri H.K.B. Singh \nIBP Co. Ltd. \n \n7. Shri V. Koti \nIndian Oil Corporation Limited (Pipeline) \n \n \nCo-coordinator \n \nShri Vijay M. Ranalkar \nOil Industry Safety Directorate \nUp to July 1996 \n \nShri K. S. Ganeshan \nOil Industry Safety Directorate \nw. e. f.  August 1996 \n \n \nIn addition to the above, several other experts from industry contributed in the preparation, \nreview and finalization of this document.",
    "word_count": 158
  }
]