{
  "doc_id": "manuals_substation_transformer_install_o_m_manual_e90fa0c3",
  "filename": "Substation Transformer Install_O&M Manual.pdf",
  "pages": [
    {
      "page": 1,
      "text": "Substation transformer installation, operation, and maintenance \ninstructions and parts replacement information\nCOOPER POWER\nSERIES\nEffective June 2016\nSupersedes S210-15-10 February 2013\nSubstation  \nTransformers \nMN202002EN",
      "extraction_method": "pymupdf"
    },
    {
      "page": 2,
      "text": "DISCLAIMER OF WARRANTIES AND LIMITATION OF LIABILITY\nThe information, recommendations, descriptions and safety notations in this document are based on Eaton Corporation\u2019s \n(\u201cEaton\u201d) experience and judgment and may not cover all contingencies. If further information is required, an Eaton sales \noffice should be consulted. Sale of the product shown in this literature is subject to the terms and conditions outlined in \nappropriate Eaton selling policies or other contractual agreement between Eaton and the purchaser.\nTHERE ARE NO UNDERSTANDINGS, AGREEMENTS, WARRANTIES, EXPRESSED OR IMPLIED, INCLUDING WARRANTIES \nOF FITNESS FOR A PARTICULAR PURPOSE OR MERCHANTABILITY, OTHER THAN THOSE SPECIFICALLY SET OUT IN ANY \nEXISTING CONTRACT BETWEEN THE PARTIES. ANY SUCH CONTRACT STATES THE ENTIRE OBLIGATION OF EATON. THE \nCONTENTS OF THIS DOCUMENT SHALL NOT BECOME PART OF OR MODIFY ANY CONTRACT BETWEEN THE PARTIES. \nIn no event will Eaton be responsible to the purchaser or user in contract, in tort (including negligence), strict liability or other-\nwise for any special, indirect, incidental or consequential damage or loss whatsoever, including but not limited to damage or \nloss of use of equipment, plant or power system, cost of capital, loss of power, additional expenses in the use of existing \npower facilities, or claims against the purchaser or user by its customers resulting from the use of the information, recom-\nmendations and descriptions contained herein. The information contained in this manual is subject to change without notice. \nii\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 3,
      "text": "Contents\nDISCLAIMER OF WARRANTIES AND LIMITATION OF LIABILITY   .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . II\nSAFETY FOR LIFE   .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .Iv\nSAFETY INFORMATION   .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .Iv\nSafety instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . iv\nPRODuCT INFORMATION  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 1\nIntroduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nAcceptance and initial inspection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nHandling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nStorage  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nQuality standards. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1\nINSTALLATION  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 2\nInstallation location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2\nConnections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2\nFinal inspection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2\nACCESSORIES  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 4\nLiquid level gauge . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4\nLiquid temperature gauge . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4\nPressure-vacuum gauge . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5\nPressure relief device . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5\nWinding temperature gauge . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6\nTransformer cooling fans . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6\nHigh voltage bushings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7\nLow voltage bushings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7\nDe-energized tap-changer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8\nInsulating liquid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8\nVacuum fault interrupter (VFI) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .9\nMAINTENANCE  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .11\nPeriodic inspection  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .11\nRemoving and replacing bushings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .11\nRemoving and replacing draw lead type bushings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .11\nRemoving and replacing fixed stud or spade type bushings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .12\nCover removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .13\nInsulating liquid maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .14\nAPPLICABLE STANDARDS  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 14\nR-TEMP FLuID-FILLED TRANSFORMERS  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 14\nDielectric strength . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .14\nPEAK\u2122 AND ENvIROTEMP\u2122 FR3\u2122 FLuID-FILLED TRANSFORMERS   .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 15\nSpare parts and service . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .15\nPREvENTATIvE MAINTENANCE INSTRuCTIONS  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  .  . 16\niii\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 4,
      "text": "The instructions in this manual are not intended as a \nsubstitute for proper training or adequate experience in the \nsafe operation of the equipment described. Only competent \ntechnicians who are familiar with this equipment should \ninstall, operate, and service it.\nA competent technician has these qualifications:\n\u2022 Is thoroughly familiar with these instructions.\n\u2022  Is trained in industry-accepted high and low-voltage safe \noperating practices and procedures.\n\u2022  Is trained and authorized to energize, de-energize, clear, \nand ground power distribution equipment.\n\u2022  Is trained in the care and use of protective equipment \nsuch as arc flash clothing, safety glasses, face shield, hard \nhat, rubber gloves, clampstick, hotstick, etc.\nFollowing is important safety information. For safe installa-\ntion and operation of this equipment, be sure to read and \nunderstand all cautions and warnings.\nSafety instructions\nFollowing are general caution and warning statements that \napply to this equipment. Additional statements, related to \nspecific tasks and procedures, are located throughout the \nmanual.\nSafety for life\n!\nSAFETY\nFOR LIFE\n!\nSAFETY\nFOR LIFE\nEaton meets or exceeds all applicable industry standards relating to product safety in its Cooper Power\u2122 series products. \nWe actively promote safe practices in the use and maintenance of our products through our service literature, instructional \ntraining programs, and the continuous efforts of all Eaton employees involved in product design, manufacture, marketing, \nand service.\nWe strongly urge that you always follow all locally approved safety procedures and safety instructions when working around \nhigh voltage lines and equipment, and support our \u201cSafety For Life\u201d mission.\nSafety information\nDANGER\nHazardous voltage . Contact with hazardous voltage will \ncause death or severe personal injury . Follow all locally \napproved safety procedures when working around high- \nand low-voltage lines and equipment . \n              G103 .3\nWARNING \nBefore installing, operating, maintaining, or testing this \nequipment, carefully read and understand the contents \nof this manual . Improper operation, handling or \nmaintenance can result in death, severe personal injury, \nand equipment damage .                                          G101 .0\nWARNING \nThis equipment is not intended to protect human \nlife . Follow all locally approved procedures and safety \npractices when installing or operating this equipment . \nFailure to comply can result in death, severe personal \ninjury and equipment damage .                               G102 .1\nWARNING \nPower distribution and transmission equipment must \nbe properly selected for the intended application . It \nmust be installed and serviced by competent personnel \nwho have been trained and understand proper safety \nprocedures . These instructions are written for such \npersonnel and are not a substitute for adequate training \nand experience in safety procedures . Failure to properly \nselect, install or maintain power distribution and \ntransmission equipment can result in death, severe \npersonal injury, and equipment damage .                        G122 .3\nThis manual may contain four types of hazard statements:\nDANGER \nIndicates an imminently hazardous situation which, if \nnot avoided, will result in death or serious injury .\nWARNING \nIndicates a potentially hazardous situation which, if not \navoided, could result in death or serious injury .\nCAuTION \nIndicates a potentially hazardous situation which, if not \navoided, may result in minor or moderate injury .\nCAuTION\nIndicates a potentially hazardous situation which, if not \navoided, may result in equipment damage only .\nHazard Statement Definitions\niv\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 5,
      "text": "Product information\nCAuTION\nDo not Exceed Transformer Ratings . Transformers \nshould be operated only at the ratings specified on the \ntransformer nameplate . Prolonged overload operation \nwill measurably shorten the projected service life of a \nmineral oil-filled transformer . Eaton\u2019s Cooper Power\u2122 \nseries PEAK\u2122 transformers may help to extend \ninsulation life and can be operated at higher capacities \nthan traditional units while still exceeding ANSI\u00ae \nstandard insulation life .\nIntroduction\nThis manual has been prepared to assist competent techni-\ncians in the installation, operation and service of primary or \nsecondary unit- or open-type substation trans-formers.\nSubstation transformers are designed for installation on \nthree-phase systems. All units are constructed for in-door \nor outdoor mounting on a concrete pad with high and low \nvoltage cables entering operating compartments through \nenclosed sidewall mounted bushings (unit-type transform-\ners) or through cover or sidewall mounted bushings (open-\ntype transformers).\nAlthough every effort has been made to anticipate normal \ninstallation, operation and servicing problems, these instruc-\ntions do not cover all possible variations in equipment or \napplication conditions. All possible installation, operation or \nservice contingencies are not discussed. If additional infor-\nmation is required, contact a factory representative.\nIt is important that personnel using these instructions \nbe fully acquainted with industry accepted high and low \nvoltage safe operating practices and procedures. These \ninstructions are not intended as a substitute for proper \ntraining or adequate experience in the safe operation of the \nequipment described.\nRead this manual first\nRead and understand the contents of this manual and follow \nall locally approved procedures and safety practices before \ninstalling or operating this equipment.\nAdditional information\nThese instructions cannot cover all details or variations in \nthe equipment, procedures, or process described, nor to \nprovide directions for meeting every possible contingency \nduring installation, operation, or maintenance. For additional \ninformation, contact your Eaton representative.\nAcceptance and initial inspection\nIt is important that a thorough inspection of the transformer \nbe made before it is unloaded from the carrier.\n1. \nEnsure that all parts listed on the bill of lading are \npresent.\n2. \nBefore unloading the transformer, make an inspection to \ndetect any signs of damage or mishandling. Locate any \naccessory parts that may have been shipped separately.\n3. \nIf any damage is detected or shortages are noticed, \nwrite a brief description on the freight bill. Normally, the \ntransformer is shipped FOB point of manufacture, and \nit is the customer's responsibility to file a claim against \nthe carrier. If the transformer was shipped FOB destina-\ntion, notify your factory representative. He or she will, \nwith the inspector's report, take the necessary steps to \nfile a claim against the carrier.\nHandling\nFor unloading, lifting hooks are provided near the top of the \ntransformer tank. Cable pull angles should not be over 30\u00b0 \nfrom vertical. Otherwise, spreaders should be used to hold \nthe lifting cables apart to avoid any bending of the structure \nor lifting hooks.\n WARNING \nDo not attempt to lift the transformer by placing a con-\ntinuous loop of cable or chain around the unit or lifting \nlugs . Improper handling can result in death, severe per-\nsonal injury and equipment damage .\nIf the transformer cannot be lifted by crane, it may be \nskidded or moved with rollers. When jacking a transformer \nto insert rollers underneath it, insure that at least two jacks \nare used and that two adjacent corners are raised simulta-\nneously and evenly to avoid warping the base. Jacks may be \nplaced only at the corners of the transformer base.\nDo not place jacks under cooler assemblies, valves, or sheet \nmetal parts. When using rollers, use as many as necessary \nto distribute the weight uniformly. To pull, attach pulling eyes \nto the holes in the base at either end of the transformer.\nDo not attach pulling lines to moldings or other sheet metal \nparts of the transformer.\nStorage\nWhenever possible, the transformer should be stored at its \npermanent location.\nThe insulating liquid should be at its proper level and the \ngas space pressurized with dry nitrogen to approximately \ntwo psig. Then it should be tightly sealed so that no \nmoisture or air can enter the tank. Periodic inspection \nshould determine that the pressure gauge does not remain \nat zero, and proper liquid level is maintained at all times.\nThe transformer should not be stored in the presence of \ncorrosive gases (e.g., chlorine). Exterior surfaces of the trans-\nformer should be maintained against rust and corrosion.\nBefore placing a transformer into service after an ex-tended \nstorage time, check fans, alarm and control circuits, and the \ndielectric strength of the insulating liquid.\nQuality standards\nISO 9001 certified quality management system\n1\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 6,
      "text": "Installation\nInstallation location\nThe transformer should be located on a concrete pad of \nsufficient strength to support the weight of the unit. The \npad must be level. The location of the transformer, whether \nindoor or outdoor, should provide for adequate accessibility, \nventilation and ease of inspection. The transformer should \nbe at least 24 inches from any obstruction. These are \nthe recommendations of the manufacturer for operation \npurposes; see your local codes for additional guidelines. \nLocation in areas of corrosive chemicals should be avoided.\nThese substation transformers are built to operate at \naltitudes up to 3300 feet at 30\u00b0C average and 40\u00b0C \nmaximum ambient, unless otherwise specified. Before \noperating a standard transformer at higher altitudes, contact \nyour factory representative.\nAdequate ventilation must be provided. For indoor \ninstallations, room air inlets should be located at floor level; \nthe air outlets should be located as high as the room will \npermit. The number and size of the air inlets depends upon \nthe rating of the transformer. In general, about 20 square \nfeet each of inlet and outlet area should be provided for \neach 1000 kVA of transformer capacity. If the ventilation \nsystem is adjustable, it should be locked permanently open \nto avoid overheating of the transformer in case of operator \nerror. \nConnections\nConnections must be made without placing undue stress \non the bushing terminals. Conductors should be securely \nfastened in place and supported properly, with allowance \nfor expansion and contraction. Make sure that the tap \nconnection is proper for the required voltage. Changes in \ntap connections must be done ONLY with the transformer \nhigh voltage and low voltage circuits completely  \n\"DE-ENERGIZED\". Safely verify that there is no voltage \npresent at the terminals.\n WARNING \nDo not change connections on a transformer that is \nenergized . Ground all circuits before making any trans-\nformer connection . Failure to observe precautions when \nmaking connections can result in exposure to high volt-\nages, which can cause death, severe personal injury or \ndamage to the equipment .\n WARNING \nDo not make any connections, except as authorized  by \nthe nameplate or  schematic . Improper connections \ncan result in severe personal injury and damage to the \nequipment .\nTransformers equipped with an internal terminal board are \nnormally shipped with the higher voltage connected, unless \notherwise specified by the customer.\nA secure and effective low resistance ground is essential \nfor protection. The transformer must be grounded perma-\nnently by connecting a heavy ground cable to the ground \npad located at the bottom of the tank. If the transformer is \ndesigned for operation in a solidly grounded neutral system, \nthe neutral connection should be solidly and permanently \ngrounded with minimum resistance.\nWARNING \nImproper grounding may result in personal injury or \ndamage to the equipment . \nLightning arresters are recommended for every trans-former \ninstallation. Arresters of proper rating should be located as \nclose as possible to the transformer terminations.\nWhen alarm contacts or controls are supplied with the \ntransformer accessories, a connection box may be provided \nto facilitate termination of the customer's cable or conduit.\nFinal inspection\nThe final inspection can be done in three major steps: \nElectrical, Internal and External. \nWARNING \nDo not tamper with interlocks, alarm or control circuits .  \nDoing so can produce unsafe conditions for operators or \nresult in damage to the equipment .\nElectrical inspection should determine that:\n1. \nAll external connections have been made properly \n(phasing of connections to terminal bushings, etc.).\n2. \nAll connections are tight and secure.\n3. \nAll accessory contact circuits are operational.\n4. \nCurrent transformer circuits, if supplied, have secondar-\nies either shorted or connected through their load.\n5. \nTap changer is operative and properly positioned.\n6. \nThe correct transformer ratio exists for units furnished \nwith internal terminal board.\n7. \nThere is no grounding of windings that are not \nintended to be grounded. A 1000-volt megger test is \nrecommended.\n8. \nThere is continuity in all windings.\n9. \nThe dielectric strength of the insulating liquid is  \n30 kV minimum when new. (Refer to section for \n\"Testing Insulating Liquid\" in this manual.)\n10. The neutral and ground connections have been properly \nmade. \n2\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 7,
      "text": "If an internal inspection is required, assure that:\n1. \nThere is no evidence of moisture.\n2. \nAll available bolted connections are tight.\n3. \nThere has been no shifting of any parts or any other \ndamage.\nThe external inspection should determine that:\n1. \nAll scratches have been painted.\n2. \nThe bushings are clean.\n3. \nThe accessories are operative.\n4. \nThere are no tools, or other objects, left on top of the \ntransformer or inside any enclosure.\n5. \nThe liquid level is correct.\n6. \nThe transformer holds positive pressure.\n7. \nThe manhole covers are tightly bolted.\n8. \nAll protective covers are closed and bolted tight.\n9. \nThe mechanical pressure relief device is reset.\n CAuTION \nWhenever it is necessary to open a liquid-filled trans-\nformer, insure that the liquid temperature is higher \nthan the outside air temperature . Otherwise, internal \nmoisture condensation may occur, which could lead to \nfailure of the transformer .\n CAuTION \nBefore breaking the seal of any handhole, manhole or \nbushing hole, bleed internal pressure to zero . Seals \nshould not be broken in the presence of fog, rain or \nsnow, or if there is any evidence of condensation on the \ntransformer tank . If even a very slight amount of such \nmoisture enters the transformer tank, it can decrease \nthe dielectric strength of the cooling liquid to danger-\nously low levels, which can result in damage to the \nequipment .\n CAuTION \nOnly authorized personnel should be permitted on top \nof the transformer and every precaution should be taken \nto avoid dropping objects into the transformer . Workers \nshould not have anything in their pockets (such as pens, \npencils, coins, etc .) and their clothing should not have \nloose metal buttons, badges, buckles, etc . Wristwatches \nshould also be removed . When dropped into the \ntransformer tank, such objects can cause equipment \nmalfunction and damage .\n3\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 8,
      "text": "Accessories\nLiquid level gauge\nA liquid level indicator is provided to aid in the systematic \ninspection of the transformer under load. It consists of \na float-arm inside the tank, an indicating pointer and a \nmagnetic coupling between the two across a liquid-tight \nseparation. Under normal operating conditions, the pointer \nshould be between the lo/min and hi/max level markings.\nThe gauge may be furnished with SPDT (Single Pole Double \nThrow) alarm contacts to give a remote annunciation of \nlow liquid level. For contact wiring and terminal points, \nsee the accessory connection diagram furnished with the \ntransformer.\nLiquid temperature gauge\nThe temperature gauge is furnished to indicate the top \nliquid temperature in the tank in degrees Centigrade.  The \ntemperature-sensitive element is mounted in a leak-proof \nwell, permitting removal of the thermometer without lower-\ning the oil level. The device is furnished with an additional \nred pointer to show the highest temperature attained since \nthe last reset. To reset the maximum indicator, turn the knob \nin the center of the dial.\nThe thermometer can be furnished with two SPDT contacts \nfor a high temperature alarm, for energizing a fan circuit or \nfor a low temperature alarm. The trip settings are indicated \nby the red tick marks on the edges of the dial. For additional \nwiring and contact settings, refer to the schematic furnished \nwith the transformer.\nFigure 1 . Liquid level gauge .\nFigure 2 . Liquid temperature gauge .\n4\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 9,
      "text": "Pressure-vacuum gauge\nThe pressure-vacuum gauge indicates whether the gas \nspace in the tank is under positive or negative pressure. \nThe pressure will vary depending on the transformer \ntemperature.  If the transformer is de-energized or operating \nunder light load in low ambients, the pressure may be \nnegative.\nNotee:\nIf the indicator reads zero and does not change \nunder any load condition, the transformer should be \nchecked for a possible leak in the seal.\nIf sufficient air has been absorbed by the liquid during \nshipment or storage, the transformer may operate \nindefinitely in the vacuum range, depending upon the \nloading conditions. This, in itself, is not cause for concern, \nprovided the pressure vacuum gauge does not remain \non zero for any length of time an indication of a leak. The \ntransformer can safely operate in pressures ranging from -2 \nto +6 psig.\nThe unit may be equipped with pressure vacuum switches \nwith two SPDT contacts for remote alarm on positive and \nnegative pressure. For wiring and contact ratings, refer to \nthe schematic furnished with the transformer.\nWhen required, the pressure gauge is furnished with a \npressure regulator that will automatically regulate the tank \npressure between 7.0 psig positive and 3.0 psig negative.  \nThe pressure regulator is fitted with a valve and fitting to \ntake gas samples.\nPressure relief device\nAll substation transformers are furnished with a mechanical \npressure relief valve (PRV) or pressure relief device (PRD). \nThe cover-mounted PRD consists of a self-resetting, spring-\nloaded diaphragm and a mechanical operation indicator. \nShould the tank pressure increase above that for which the \ndevice is set, the gas pressure will lift the diaphragm and \nlet the gas escape quickly.  Immediately after the pressure \nreturns to normal, the diaphragm will reset and reseal the \ntransformer. A mechanical indicator will protrude vertically. \nThis must be reset manually to indicate subsequent \noperations.\nContacts are optional. For wiring information, refer to the \nschematic furnished with the transformer.\nFigure 4 . Pressure relief device .\nFigure 3 . Pressure-vacuum gauge .\n5\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 10,
      "text": "Winding temperature gauge\nTransformers may be furnished with a winding temperature \ngauge as optional equipment. A temperature sensitive \nstem is mounted in a leakproof well, permitting removal of \nboth the instrument and stem without lowering the liquid \nlevel. The well is heated by both the surrounding liquid \nand a heater element which is energized from a current \ntransformer mounted inside the tank to simulate the hot \nspot winding temperature gradient. The combination of the \ntwo temperatures is indicated on the gauge. An additional \nred pointer is furnished to show the highest temperature \nattained since the last reset. The maximum indicator is \nresettable by means of a pushbutton through the bottom of \nthe dial bezel.\nThe gauge has three separate SPDT switches for fan control \nand alarm circuits. For wiring the contact settings, refer to \nthe schematic furnished with the transformer.\nThe equipment is calibrated to indicate the hottest spot \nof the transformer windings. All contacts are factory set \nto operate at the temperatures shown in the connection \ndiagram.\nIf readjustment of the contacts is desired, consult the \nfactory for detailed instruction.\nTransformer cooling fans\nIn order to increase the transformer load without \noverheating the windings, a set of fans can be furnished as \nan optional item. Fan control consists of a contact on either \nthe liquid temperature gauge or the winding temperature \ngauge (when furnished), and \"Manual-Auto\" control switch. \nFor continuous run, the switch is turned to the \"Manual\" \nposition. In the \"Auto\" position, the fans are controlled by \nthe contacts on the temperature gauge. For contact and \ntemperature settings, refer to the schematic furnished with \nthe transformer.\n WARNING \nFan guards are furnished and installed for your \nprotection . Do not remove fan guards or probe into \nthe fan with long objects . Doing so can result in severe \npersonal injury and equipment damage . \nRefer to wiring schematic for control equipment supplied.\nFigure 5 . Winding temperature gauge .\nFigure 6 . Transformer cooling fan .\n6\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 11,
      "text": "High voltage bushings\nHigh voltage leads for ratings 2.4 kV and up are normally \nbrought through the tank end wall using a cycloaliphatic \nepoxy or porcelain bushing. To prevent excessive mechanical \nloading of the bushing, only flexible connections should be \nmade to the bushing terminal. The bushing should never \nbe used as a structural member to support other current-\ncarrying parts.\nCare must be taken in handling the bushing to avoid \ncracking the porcelain or damaging its surface.\nShould it become necessary to replace a bushing or its \ngasket, proceed as follows:\n1. \nVent the tank to the atmosphere until pressure is zero.\n2. \nLower the liquid level to a point below the bushing \nlevel. \n3. \nRemove the nuts and washers used to clamp the \nflange of the bushing. \n4. \nPull the bushing outward as far as necessary to replace \nthe gasket and/or to unfasten the cable connection at \nbushing inner end. \nOnly in rare circumstances will there be insufficient slack \nin the cable leads to facilitate bushing replacement through \nthe wall. The alternative means of gaining access to the \nconnections is through the manhole.\nWhen reinstalling the bushing, install a new gasket in the \ngasket recess on the underside of the flange to insure that \nthe gasket is properly seated in the groove. A flat washer \nand lock washer should be placed between the mounting \nnut and the flange. After the nuts are finger tight, each one \nshould be tightened to a torque of 60\u00b15 inch pounds. After \ncompletion, pressure test the transformer.\nWhen condenser-type bushings are used, supplementary \nleaflets forming a part of the complete instruction book will \nbe provided.\nLow voltage bushings\nLow voltage leads for ratings in the 1.2 kV Class are \nnormally brought through the tank wall using an indoor \nbushing. This is a cast resin, cycloaliphatic epoxy or \nporcelain bushing.\nThe low voltage bushing should not be used as a structural \nmember. As a rule, only flexible connections should be \nmade to any bushing. Avoid rigid connections between \nthe bushing and other bus supports to eliminate thermal \nexpansion forces to the bushing.\nIf a bushing is damaged and leaking transformer coolant, \ncontact your factory representative for proper repair \nprocedures.\nFigure 7 . High voltage bushing .\nFigure 8 . Low voltage bushings .\n7\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 12,
      "text": "De-energized tap-changer\n WARNING \nDo not operate the tap-changer while the transformer is \nenergized . Doing so can result in severe personal injury \nand equipment damage .\nThe tap-changer provides a means of changing the voltage \nratio of a de-energized transformer without breaking the \ntransformer seal. It is operated by means of a rotatable \nhandle located on the side of the transformer. The tap-\nchanger is normally provided with five or seven positions, \nas indicated on the tap-changer dial plate and transformer \ninstruction nameplate.\nInsulating liquid\nThe insulating liquid in substation transformers is \neither conventional transformer oil, R-Temp\u2122 fluid or \nEnvirotemp\u2122 FR3\u2122 fluid. When makeup liquid is required, \nuse only approved fluid of the same type that is in the \ntransformer. It is important to check the proper liquid level \nin the transformer at all times by periodically observing the \nliquid level gauge. In addition, the dielectric strength of the \ninsulating liquid must be maintained at a high value.\nIt is recommended that a sample be taken of the liquid and \ntested within one week after energization, and annually \nthereafter.\nFigure 9 . De-energized tap-changer .\n8\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 13,
      "text": "Vacuum fault interrupter (VFI)\nEaton\u2019s Cooper Power series VFI transformers utilize \nvacuum interrupters to provide fault current interruption and \nload make/break switching capabilities. The VFI transformer \nuses the same technology used in Eaton\u2019s Cooper Power \nseries VFI pad-mounted switchgear.\nVFI transformers can be specified for either transformer \nprotection or loop protection. A VFI transformer with \ntransformer protection protects the transformer and \nprovides proper coordination with upstream protective \ndevices. A VFI transformer with loop protection protects \nthe loop or downstream section of a feeder. Consequently, \nwhen a fault occurs downstream, the VFI breaker trips and \nisolates the fault, leaving the transformer load uninterrupted.\nThe VFI interrupter mechanism in a VFI transformer has a \nhotstick-operable handle located on the faceplate of the \ntransformer, with the operating mechanisms configured \nfor ganged three-phase operation (see Figure 24). The VFI \ninterrupter mechanism is opened by pulling the operation \nhandle down to the open position. The VFI interrupter \nmechanism is closed by briskly pushing the handle up, \ninto the closed position. If the VFI interrupter mechanism \nhas tripped as the result of a fault or overload condition, \nthe mechanism must be reset before it can be closed. To \nreset the mechanism, firmly pull the operation handle down \ntoward the ground until the latch resets. After the latch has \nbeen successfully re-set, the VFI interrupter mechanism can \nbe closed normally.\nFigure 10 . vFI operating handle .\nIMPORTANT\nFor 75\u00b0C AWR transformers, applications with \nmaximum ambient temperatures exceeding 30\u00b0C or \nloading in excess of nameplate rating, contact your \nEaton representative .\nWARNING\nHazardous voltage . Can cause severe injury, death, or \ndamage to equipment .\n\u2022  Do not operate loadbreak equipment if a fault \ncondition is suspected . Doing so can cause an \nexplosion or fire .\n\u2022  Use a hotstick to operate transformer loadbreak \nequipment . \n\u2022  After operating transformer loadbreak equipment, \ncheck that voltages at transformer terminals are \nthe expected values . Checking voltages verifies that \nloadbreak equipment operated properly and that \nelectrical circuit conditions are as expected .\n\u2022  Before servicing transformer secondary connected \nequipment, verify that all transformer secondary \nterminals have zero voltage and ground the \ntransformer secondary terminals following industry \naccepted safe grounding practices . Grounding \nsecondary terminals protects against situations such \nas a standby generator energizing transformer from \nthe secondary circuit .\n\u2022  Before servicing transformer, ALWAYS de-energize \nthe transformer from a remote upstream source and \nthen proceed to ground all primary and secondary \ntransformer terminals following industry accepted \nsafe grounding practices . Grounding secondary \nterminals protects against situations such as a \nstandby generator energizing transformer from the \nsecondary circuit .\n\u2022  Follow industry accepted safety practices. Utilize \nprotective clothing and equipment when working \nwith loadbreak equipment .\nWARNING\nThree-phase pad-mounted transformers use \nconventional transformer oil, R-Temp fluid, or \nEnvirotemp\u2122 FR3\u2122 fluid for an insulating liquid . When \nthe insulating liquid temperature is less than -20\u00b0C \n(-4\u00b0F) for conventional transformer oil, less than 0\u00b0C \n(32\u00b0F) for R-Temp fluid or less than -10\u00b0C (14\u00b0F) for \nEnvirotemp\u2122 FR3\u2122 fluid, viscosity is reduced, which \nmay reduce make and break capabilities of loadbreak \ndevices . Below these temperatures, under-oil loadbreak \naccessories should not be used to make or break a \nload . Instead, de-energize transformer from a remote \nupstream source before operating under-oil loadbreak \ndevices .\n9\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 14,
      "text": "Current-sensing transformers (CTs) located inside the \nVFI transformer provide line current information to the \nelectronic control. When line current exceeds the minimum \ntrip setting, the control initiates a signal which causes the \nVFI interrupter mechanism to trip and then interrupt the \ncircuit. All three phases will open when the VFI interrupter \nmechanism is tripped, regardless of whether the trip was \nsingle-phase or three-phase initiated.\nRefer to Service Information S285-75-1, Tri-Phase, TPG, \nand TPG with SCADA Electronic Control Installation and \nOperation Instructions for electronic control operation \ninstructions.\nStandard electrical ratings for Eaton VFI transformers are as \nfollows:\nContinuous Current (max) . . . . . . . . . . . . . . . . . . . . . 600 A \nInterrupting Current (sym./asym.). . . . . . . . . . . 12 kA/20 kA \nMomentary Current 10 cycles (asym.) . . . . . . . . . . . . 20 kA \n1-Second Withstand Current (sym.). . . . . . . . . . . . . . 12 kA \nMaking Current (sym.) . . . . . . . . . . . . . . . . . . . . . . . . 12 kA\nFor further information on Eaton VFI transformers including \nadditional ratings, contact your Eaton representative.\n10\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 15,
      "text": "Maintenance\nPeriodic inspection\n1. \nExternal: Periodically check the condition of the paint \nand finish, especially when the transformer is exposed \nto inclement atmospheric conditions. If weathering \ntakes place, clean the tank thoroughly, wipe off any \ninsulating liquid that might have been spilled on the \nsurface and repaint with a factory approved paint. \nOccasionally, inspect and tighten all bolted joints and \ncheck for leaks.\n2. \nRegularly inspect all gauges. The liquid level must \nremain normal, considering the temperature effect. \nRefill when samples have been taken. Prolonged \nperiods of zero pressure could indicate a gas leak and \nshould be checked out. The liquid temperature should \nnot rise higher than the design value on the nameplate, \nplus ambient temperature.\n3. \nLiquid samples should be taken periodically and \nanalyzed as indicated under \"Sampling\". It is recom-\nmended that you keep a log of the test values to \ndetermine when reconditioning or replenishing service \nis required.\nRemoving and replacing bushings\nBushing construction falls into two general categories: \n\"draw lead\" type as represented by Figure 12 and bottom \nconnected types with a fixed center stud or internal spade \nas represented by Figure 13.\nThe method for removing bushings will differ depending \nupon the type of construction. The two methods are dealt \nwith separately in the written material that follows.\nBefore any work commences, standard safety precautions \nmust be observed. \n WARNING \nBefore working with bushings, make sure that the \ntransformer is de-energized and that all circuits to \nand from the transformer are grounded in order to \ndischarge any stored energy and prevent accidental \nre-energization . Failure to do so may result in death, \nsevere personal injury and equipment damage .\nAdditional precautions include the following:\n\u2022 Lock in the \u201copen\u201d position disconnect switches in the \nsupply lines to and from the transformer.\n\u2022 If the transformer is under vacuum or pressure, bring the \ntank to ambient pressure.\n\u2022 If the bushing to be removed is below the liquid level, \nlower the level sufficiently to prevent fluid loss.\n\u2022 To protect from the atmosphere and contaminants, store \nin clean, dry, sealed containers any removed liquid that \nwill be returned to the transformer.\nRemoving and replacing draw lead type bushings\nRemoving\n1. \nUnscrew and remove the top terminal cap, exposing \nthe threaded stud end of the draw lead cable. In some \ncases, the threaded stud will be held by a pin that must \nalso be removed.\n2. \nFasten a pull wire, cord or rod to the stud in order to \nguide the lead through the bushing\u2019s bore and prevent \nit from falling into the opening when the bushing is \nremoved. (In some cases, the lead will be of sufficient \nthickness to be self-supporting; if so, this part of the \nprocedure can be omitted).\n3. \nRemove the bushing mounting clamp nuts at the tank \nto release the mounting clamp plate and free the \nbushing for removal.\n4. \nRemove the bushing, guiding the draw lead conductor \nand terminal stud through the base of the bushing.\nFigure 11 . Draw lead type bushing .\n11\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 16,
      "text": "Replacing\nReplacement draw lead type bushings can be installed by \nfollowing the removal procedure in reverse order. Clamp \nbolts should be tightened as specified in Table 1.\nThe gasket under the bushing mounting flange and the \ntop gasket should be new or in good condition to ensure a \npositive seal. The gasket mating surfaces must be clean and \nsmooth.\nThe threaded stud is keyed to the inside of the bushing to \nprevent rotation while the terminal cap is being tightened. It \nis important to have the threaded stud correctly seated. This \ncan be accomplished by pulling the stud up and turning it \nuntil it is aligned and seated.\nRemoving and replacing fixed stud or spade type \nbushings\nRemoving\n1. \nRemove inspection cover (manhole) nearest to bushing, \nonly after all precautions outlined under \"Removing and \nReplacing Bushings\" have been taken.\n2. \nTo remove the inspection cover:\nA. Thoroughly clean the cover. Remove all dirt, grease \nand moisture.\nB. Release and remove cover bolts.\nC. Remove the cover. Lift vertically to prevent damage \nto bolt or cover gaskets.\n3. \nUnbolt the connections\u2013usually flexible straps\u2013from the \nbottom end of the bushing stud.\n4. \nRemove the bushing mounting clamp nuts at the tank \nto release the mounting clamp plate and free the \nbushing for removal.\n5. \nRemove the bushing.\nReplacing\nReplacement bushings can be installed by following the \nremoval procedure in reverse order. Clamp bolts should be \ntightened as specified in Table 1.\nThe gasket under the bushing mounting flange should be \nnew or in good condition, and the gasket mating surfaces \nmust be clean and smooth.\nAfter installing and connecting the new bushing, replace \nthe inspection opening cover, making certain the gasket is \nin good condition and the gasket mating surfaces are clean \nand smooth.\nReturn to the transformer any liquid removed and check for \nthe correct level.\nA brief pressure test of the transformer at 5 psig to confirm \nthe integrity of the seals around all openings above the \nliquid level is recommended. A solution of soap and water \nwill give indication of a leak by the presence of bubbles.\nBushing Clamps\n4-hole Aluminum Cast Bushing Clamps\n70-80 in.-lbs.\nMolded Tri-Clamp Bushing \n40-60 in.-lbs.\nAll other 3- & 4-hole Bushing Clamps\n40-60 in.-lbs.\n2-hole Bushing Clamps\n55-65 in.-lbs.\nTABLE 1 Torque values\nInternal Spade Bushings\n1/2\" Steel (Grade 8)\n50 ft.-lbs.\n3/8\" Steel (Grade 8)\n50 ft.-lbs.\nInternal Stud Bushings\n3/8\"-16 Brass Nuts\n16 ft.-lbs.\n5/8\"-11 Aluminum Nuts\n60 ft.-lbs.\n5/8\"-11 Brass Nuts\n75 ft.-lbs.\n1\"-14 Brass Nuts\n121 ft.-lbs.\nBushing Lead Block, \u00bd\u201d Steel Hardware\n110 ft.-lbs.\nFigure 12 . Fixed stud and spade type bushings .\n12\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 17,
      "text": "Cover removal\n(For Envirotemp\u2122 FR3\u2122 fluid-filled units, see \u201cInsulating \nLiquid Maintenance\u201d Section before continuing.)\nTransformers that have been system connected should be \nde-energized, grounded, and disconnected before being \nopened for inspection.\nSubstation transformers may have either bolt-on or weld-\nin-place main tank covers. Access to the interior of a trans-\nformer with a bolt-on main tank cover without handholes \nrequires removal of the entire cover. Access to the interior \nof the welded-in-place main tank cover design is typically \nthrough manhole or handholes.\n WARNING \nBefore the tank cover, manhole cover or handhole cover \nis removed, the transformer tank must be vented to zero \npressure by activating the pressure relief valve . Failure \nto do so may result in severe personal injury, death or \nproperty damage .\n CAuTION \nIf the main tank cover, manhole cover, handhole cover \nor access cover must be removed for internal inspection \nor service of the transformer, precautions must be taken \nto prevent dirt or moisture from entering the opened \nunit . Contamination of the insulating fluid will prevent \nthe transformer from operating properly and may cause \nserious damage to the transformer .\n WARNING \nTransformers must never be opened or serviced \nwhile system is connected, ungrounded or energized . \nTampering with the covers or cover seals of a \ntransformer that has not been de-energized, grounded \nand disconnected may result in severe personal injury, \ndeath or property damage .\nTo remove a bolt-on main tank cover\n1. \nThoroughly clean the cover. Remove all dirt, grease and \nmoisture.\n2. \nRelieve internal tank pressure by manually operating \nthe pressure relief valve.\n3. \nRemove the hardware (3/8\u201d inch nuts using a 9/16\u201d \nsocket) which attaches the cover to the tank.\n4. \nGently pry the cover upward, making sure that the \ncover gasket does not come in contact with the \ntransformer insulating liquid. Lift vertically to prevent \ndamage to cover, bolts, and tank gasket.\n5. \nRemove the gasket sections from the tank flange, \nnoting the location and orientation (up/down) of each \npiece.\nTo reinstall the bolt-on main tank cover\n1. \nReturn the gasket sections to their original positions \nand orientation.\n2. \nReinstall the cover, using 25 ft-lbs. torque to tighten the \ncover hardware. After installing all the nuts, re-torque \neach nut to insure the proper torque is achieved.\n3. \nRemove the pressure relief valve and pressurize the \nheadspace to insure that there are no leaks. The pres-\nsure should not exceed 7 psig. The established pres-\nsure should be maintained for at least four hours to \ninsure that all the seals are proper.\nTo remove a bolted-on manhole or handhole cover\n1. \nThoroughly clean the cover. Remove all dirt, grease and \nmoisture.\n2. \nRelieve internal tank pressure by manually operating \nthe pressure relief valve.\n3. \nRemove the hardware (3/8\u201d inch nuts using a 9/16\u201d \nsocket) which attaches the cover to the tank.\n4. \nGently pry the cover upward, making sure that the \ncover gasket does not come in contact with the \ntransformer insulating liquid. Lift vertically to prevent \ndamage to cover, bolts, and tank gasket.\n5. \nRemove the gasket sections from the manhole flange, \nnoting the location and orientation (up/down) of each \npiece.\nTo reinstall the bolt-on manhole or handhole cover\n1. \nReturn the gasket sections to their original positions \nand orientation.\n2. \nReinstall the manhole/handhole cover, using 25 ft-lbs. \ntorque to tighten the hardware. After installing all the \nnuts, re-torque each nut to insure the proper torque is \nachieved.\n3. \nRemove the pressure relief valve and pressurize the \nheadspace to insure that there are no leaks. The pres-\nsure should not exceed 7 psig. The established pres-\nsure should be maintained for at least four hours to \ninsure that all the seals are proper.\n4. \nReinstall the access cover using 25 ft-lbs. torque to \ntighten the access cover hardware.\n WARNING \nIf the need arises to open a welded tank unit by cutting \nwelds, purge all gas space with nitrogen and keep \nnitrogen flowing during cutting operations . Failure to do \nso may cause gases to explode in the tank.\n13\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 18,
      "text": "Insulating liquid maintenance\nSampling insulating liquid\nNotee:\nA sample of the liquid should be taken when the unit \nis warmer than the surrounding air to avoid conden-\nsation of moisture on the liquid. Liquid samples must \nbe drawn from the sampling valve located at the \nbottom of the transformer tank.\nContainers used for sampling liquid should be clean and dry \nlarge mouth glass bottles.\nDo not permit the fluid to splash into the receiving \ncontainer. Splashing can introduce air and moisture into \nthe fluid. Rinse the bottle three times with the liquid being \nsampled. Make sure the liquid being sampled is representa-\ntive of the liquid in the unit.\nTest samples should be taken only after the liquid has \nsettled for some time \u2013 eight hours for a barrel, up to \nseveral days for a large transformer. Cold insulating liquid \nis much slower in settling. Liquid samples from the trans-\nformer should be taken from the sampling valve at the \nbottom of the tank.\n WARNING \nDo not lower fluid in tank to a level below the  top \nof  the  core  clamp .  Insufficient fluid risks unit failure, \nwhich could result in severe personal injury or death to \nexposed personnel . \nWhen sampling, a metal or non rubber hose must be used \nbecause oil leaches the sulfur found in rubber. The presence \nof sulfur can prove harmful to transformer components. \nWhen drawing samples from the bottom of the transformer \nor large tank, sufficient liquid must first be drawn off to \nensure that the sample will be from the bottom of the tank, \nand not the liquid stored in the sampling pipe.\nTesting insulating liquid\nFor testing the dielectric strength of insulating liquids, \nfollow the procedure specified by the American Society \nfor Testing Materials in ASTM D-877, \"Standard Method for \nTesting Electrical Insulating Oils.\"\nIf, at any time, the dielectric strength of the liquid drops \nbelow 26 kV, it should be filtered until it tests at 26 kV or \nbetter.\nFiltering insulating liquid\nTransformer oil, R-Temp fluid or Envirotemp\u2122 FR3\u2122 fluid \ncan be filtered by means of a filter press. The filter press is \neffective for removing all types of foreign matter, including \nfinely divided carbon and small amounts of moisture. The \npurifier equipment consists of a specifically proportioned \nfilter press, a positive volume gear pump, driving motor, \ncombined drip pan and mixing tank, necessary piping, \nvalves, strainer, gauges and a drying oven.\nFiltration should be continued until the dielectric test of the \ninsulating liquid is 26 kV or better.\n CAuTION \nWhen filtering any insulating fluid, the filtering \nequipment must be free of contaminants and other \nliquids . The presence of other liquids may alter the \nphysical and electrical characteristics of the fluid . \nApplicable standards\n1. \nIEEE Std C57.91\u2122-2011 standard, \"Guide for Loading \nMineral Oil Immersed Transformers.\"\n2. \nIEEE Std C57.93\u2122-2007 standard \"Guide for Installation \nand Maintenance of Liquid Immersed Power \nTransformers.\"\n3. \nIEEE Std C57.106\u2122-2006 standard, \"Guide for \nAcceptance and Maintenance of Insulating Oil in \nEquipment.\"\n4. \nASTM Specification #D 877, \"The Standard Method of \nTesting Electrical Insulating Oils.\"\n5. \nIEEE Std C57.121\u2122-1998 standard, \u201cGuide for \nAcceptance and Maintenance of Less Flammable \nHydrocarbon Fluid in Transformers.\u201d\nR-Temp fluid-filled transformers\nPeriodic maintenance tests for R-Temp fluid-filled \ntransformers should be performed on essentially the same \nschedule as would be used for conventional mineral oil-filled \ntransformers of similar application. The same type of \nsampling techniques should be used. Basic recommended \ntests for R-Temp fluid-filled transformers are dielectric \nstrength, moisture content, and flash and fire point.\nDielectric strength\nAlthough the transformer should operate satisfactorily \nwith a fluid dielectric strength of 22 kV, an R-Temp fluid \ndielectric strength below 25 kV is an indication of excessive \ncontamination. In this case, the R-Temp fluid should be \nreplaced or filtered to remove the moisture or particulate \ncontamination.\nThe dielectric strength of R-Temp fluid should be tested in \naccordance with ASTM D 877.\n14\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 19,
      "text": "Flash and fire points\nRelatively small percentages (2-3%) of transformer oil or \ncontaminants may substantially reduce the flash and fire \npoint of R-Temp fluid. If it is suspected that the fluid may \nhave been exposed to contamination, the flash and fire \npoint should be measured in accordance with ASTM D-92. \nA fire point lower than 300\u00b0C probably indicates some \ncontamination by lower fire point material. If flash or fire \npoints fall below the minimum values required, retrofilling \nmay be required.\nDrain and refill\nIf it is necessary to drain and refill the transformer, special \ncare should be taken to avoid the entrapment of gas \nbubbles in the system. Sufficient time should be allowed \nbetween refilling and energization of the transformer to be \nsure that any gas bubbles created during the process have \ndissipated.\nContact your Eaton representative for additional handling \nguidelines.\nPEAK\u2122 and Envirotemp\u2122 FR3\u2122 fluid-filled \ntransformers\nPeriodic maintenance should be performed on the \nsame schedule as would be used for units of similar \napplication filled with transformer oil. The same type of \nsampling techniques should be used (ASTM-D923). Basic \nrecommended tests for Envirotemp\u2122 FR3\u2122 fluid are \ndielectric strength, moisture content and flash and fire \npoints. \nAcceptance values should meet or exceed those shown in \nIEC 61203, \"Guide for Maintenance of Transformer Esters in \nEquipment\".\n CAuTION \nWhen the insulating fluid temperature is less than \u201310\u00baC \n(14\u00baF), no-load tap changers and energized loadbreak \nswitches should not be operated and the Bay-O-Net \nfuses should not be used to make or break a load . \n(Operations at lower temperatures may be possible \nprovided it is certified by the switching device \nmanufacturer for loadbreak operation in Envirotemp\u2122 \nFR3\u2122 fluid at lower temperatures .) \nIf the transformer cover or manhole must be removed \nfor internal service, exposure time to ambient air should \nbe minimal. Avoid exposure times greater than 24 hours. \nImmediately after service is completed, replace the cover or \nmanhole. Then, purge and recharge the headspace with dry \nnitrogen. \nThe procedure for recharging the headspace with nitrogen \nshould include the following steps:\n1. \nFill headspace with dry nitrogen to a pressure of 2-3 \npsig.\n2. \nVent headspace to atmospheric pressure.\n3. \nRefill headspace with nitrogen to 2-3 psig.\n4. \nVerify that the unit is hermetically sealed.\nIf the manhole cover or non-flapper style Bay-O-Net fuses \nare removed for more than 24 hours, any oxygen absorber \npacket(s) should be replaced.\nTransformer oil contamination\nEnvirotemp\u2122 FR3\u2122 fluid is fully miscible with oil. There \nis no known detrimental performance impact when \nEnvirotemp\u2122 FR3\u2122 fluid is mixed with mineral oil. \nConversely, except for some reduction in flash and fire \npoints, the same is true for oil mixed in with Envirotemp\u2122 \nFR3\u2122 fluid. More than 7% mineral oil in Envirotemp\u2122 \nFR3\u2122 fluid is required to drop the fire point to below  \n300\u00baC. To maintain its exceptional environmental \nclassification, contamination of Envirotemp\u2122 FR3\u2122 \ndielectric coolant by any other fluids should be avoided.\nContact your Eaton representative for additional handling \nguidelines.\nSpare parts and service\nWe suggest that you keep one spare set of gaskets for \nthe manhole and any gasket-type bushings used. Other \nrenewal parts may be ordered through your local factory \nrepresentative. When replacing components, including \ngaskets, on a PEAK transformer ensure they are rated for \nPEAK level operating temperatures. When ordering parts or \nrequesting service, provide a complete description of the \npart or the problem and the complete transformer serial \nnumber as listed on the nameplate.\n15\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 20,
      "text": "Preventative maintenance instructions\nIf any issues are found regarding the below, contact PS-WarrantyServices@\nEaton.com for assistance on transformers under warranty. Additionally, these \nreports must be available upon request to maintain warranty period.\nTransformer Exterior Maintenance\nItems to Inspect\nPoints to be Checked\nRemedial Action\nFrequency\nExterior Surfaces\nInspect for evidence of tampering, battered metal, \ngouges, etc. Check for any damage that would \nallow the entrance of wires or other metallic \ndevices.\nAny such damage should be repaired \nimmediately.\nAnnual\nPaint or Protective Coatings\nInspect for scratches or weathering.\nAny such damage should be touched up \nimmediately. \nAnnual\nTank Leaks\nCheck tank exterior for signs of a leak.\nAny such leaks should be repaired immediately.\nAnnual\nGeneral Location\nCheck the area around the transformer for stored \ntools, materials, equipment or debris.\nAnything on or against the transformer should \nbe removed.\nAnnual\nGeneral Location\nWalk completely around unit and listen for \nabnormal noises; should be a steady hum without \nintermittent rattling\nAny such abnormal noises should be reported \nand investigated.\nAnnual\nPad\nVerify that pad has not tilted resulting in a \ntransformer that is more than 5\u00b0 from horizontal.\nIf pad support is compromised or out of level \ngreater than 5\u00b0, repair it immediately.\nAnnual\nNameplates\nAbnormal or unexpected fading of nameplates or \ndecals.  \nContact your Eaton representative for \nreplacement nameplates and decals as \nnecessary.\nAnnual\nUnusual Odors\nSmells of fluid or burning. This could be indicative \nof an unseen leak under the base. Also, inspect the \nconcrete around the perimeter of the transformer \nbase for oil spotting.\nAny such abnormal odors should be reported \nand investigated.\nAnnual\nCabinet Interior Maintenance\nItems to Inspect\nPoints to be checked\nRemedial Action\nFrequency\nGauges and Controls\nCheck for proper operation. \nRepair or replace damaged or defective \nequipment.\nAnnual\nEquipment Leaks\nInspect drain cocks, plugs, fuse mountings, and \nswitches. Look for evidence of insulating liquid \nseepage around tank-wall gaskets, seals, etc.\nRepair as required. Replacement of gaskets or \nseals in the tank wall may require that the tank \nbe opened and the insulating liquid lowered \nto the appropriate level. For instruction on \nopening the tank and for draining and replacing \nthe insulating liquid, refer to the Insulating \nLiquid Maintenance section.\nAnnual\nTank Pressure\nCheck that pressure/vacuum gauge does not \nremain at zero for an extended period of time. It \nis preferable that a given unit not cycle between \nnegative and positive pressures on a daily basis. \nCommissioning pressures have been documented \nin a separate paper based on the top fluid \ntemperature. Any observed readings lower than -2 \npsig or greater than +7 psig indicate a condition \nthat can and should be corrected.\nIf the pressure/vacuum gauge remains at zero \nfor an extended period of time this may be \nevidence of air leakage in and out of the tank. \nA leak test should be performed by adding \nnitrogen to the airspace and observing for loss \nof pressure over an interval of a minimum of \n12 hours. If the pressure is lost, locate the leak \nand repair immediately.\nAnnual\nWARNING\nHazardous voltage . Can cause severe injury, death, or \ndamage to equipment . De-energize transformer from \na remote upstream source before opening cabinet \nand doing cabinet interior inspection or maintenance . \nCheck that all transformer terminals and bushings have \nzero voltage . Ground transformer following industry \naccepted safe grounding practices .\n16\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 21,
      "text": "Items to Inspect\nPoints to be checked\nRemedial Action\nFrequency\nDielectric Fluid Level\nCheck dielectric fluid level gauge. Note that the \nfluid level gauge has a notation as to the expected \nlevel when the unit has an average internal fluid \ntemperature of 25\u00b0C. A reading above this zone \nis normal when at full operating temperature and \ndoes not indicate that the transformer is operating \nat a temperature higher than the nameplate rating.\nIf the dielectric fluid level is below the nominal \nlevel, check transformer for signs of a leak. If a \nleak is observed, repair immediately. If no leak \nis observed, add oil to bring level to nominal \noperating level.\nAnnual\nFluid Temperature\nCheck liquid temperature gauge for elevated \ntemperature. Reset the drag hand if one exists. \nCompare temperature to that of similar units. Note \nthat the maximum top fluid temperature as noted \nby the draghand is a function of the maximum \nloading on the hottest day. A rule of thumb for a \ntypical maximum reading would be nameplate rated \ntemperature rise minus 10\u00b0C plus the maximum \nambient peak experienced in the area.\nExample: 65\u00b0C - 10\u00b0C + 40\u00b0C = 95\u00b0C. Similar units \nshould be within 3\u00b0C of each other at the same \nlocation.\nIf temperature is elevated compared to other \nsimilar transformers, have unit serviced \nimmediately to determine source of elevation.\nAnnual\nFusing\nIf bayonet fuses have been extracted, fluid might be \npresent from that activity and may not be indicative \nof a leak.\nAnnual\nCable Connections\nIf there are signs of overheating, check for loose \nconnections or discolored spades (paddles). \nThe tin plating will achieve a rainbow coloring \nif a particular terminal is experiencing an over \ntemperature condition.\nTighten any loose connections immediately. \nAny damage or discoloration that is observed \nshould be addressed immediately by a qualified \ntechnician.\nAnnual\nBushings\nCheck condition of the HV and LV bushings. \nObserve for any indication of dirt, breakage, general \ndamage, heat damage or flashover. Note that \nexcess dielectric grease from the separable dead \nfront connectors can liquefy from the heat and \nappear like an internal fluid leak.\nIf the bushings are dirty, clean them \nimmediately. Any damage that is observed \nshould be addressed immediately by a qualified \ntechnician.\nAnnual\nCubicle Padlock\nCheck that all cubicles are locked.\nReplace any missing locks immediately.\nAnnual\nLV Bushing Cantilever\nCheck for excessive cable weight or stiff cable \nconductors putting upward or downward pressure \non the bushings due to pad settling.\nImmediately adjust cable/conductor position to \neliminate pressure.\nAnnual\nPressure Relief Valve\nCheck for dirt, debris and operation.\nReplace immediately if damage. Clean if dirty or \nclogged with debris.\nAnnual\nLightning Arresters\nCheck for damage or breakage and an intact and \ntight ground connection.\nReplace damaged arresters and tighten or \nsecure any lose ground connections.\nAnnual\nDissolved Gas Analysis\nItems to Inspect\nPoints to be checked\nRemedial Action\nFrequency\nOil Sample\nTake an oil sample and send it to a third party \ntester to check dissolved gas levels.\nCompare dissolved gas analysis results to the \nbaseline result. Look for abrupt changes in \ndissolved gas levels. Any abrupt changes should \nbe investigated immediately.\nAnnual\n17\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 22,
      "text": "This page is intentionally left blank.\n18\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 23,
      "text": "This page is intentionally left blank.\n19\nSubStation tranSformer inStallation and partS replacement information   MN202002EN   JUNE 2016",
      "extraction_method": "pymupdf"
    },
    {
      "page": 24,
      "text": "Eaton is a registered trademark.\nAll trademarks are property  \nof their respective owners.\nFor Eaton's Cooper Power series product \ninformation call 1-877-277-4636 or visit:  \nwww.eaton.com/cooperpowerseries.\n!\nSAFETY\nFOR LIFE\nEaton\n1000 Eaton Boulevard\nCleveland, OH 44122\nUnited States\nEaton.com\nEaton\u2019s Power Systems Division\n2300 Badger Drive\nWaukesha, WI  53188\nUnited States\nEaton.com/cooperpowerseries\n\u00a9 2016 Eaton\nAll Rights Reserved\nPrinted in USA\nPublication No. MN202002EN\nJune 2016",
      "extraction_method": "pymupdf"
    }
  ]
}