{
  "doc_id": "regulatory_fire_protection_petroleum_refineries_oil_gas_fa871e68",
  "filename": "Fire protection \u2014 petroleum refineries_oil-gas.pdf",
  "pages": [
    {
      "page": 1,
      "text": "OIL INDUSTRY SAFETY DIRECTORATE \n \n\u092a\u0947\u091f\u094d\u0930\u094b\u0932\u093f\u092f\u092e \u0930\u093f\u092b\u093e\u0907\u0928\u093f\u0940\u092f\u094b\u0902 \u090f\u0935\u0902 \u0924\u0947\u093f / \u0917\u0948\u0938 \u092a\u094d\u0930\u094b\u0938\u0947\u0932\u0938\u0902\u0917 \u0938\u0902\u092f\u0902\u0924\u094d\u0930\u094b \n\u0915\u0940 \u0905\u0932\u0928\u0928 \u0938\u0902\u093f\u0915\u094d\u0937\u0923 \u0938\u0941\u0932\u0935\u0927\u093e\u090f\u0902 \n\u0913 \u0906\u0908 \u090f\u0938 \u0921\u0940\u2013\u092e\u093e\u0928\u0915 - 116 \n \nFIRE PROTECTION FACILITIES FOR \nPETROLEUM REFINERIES & OIL/GAS PROCESSING PLANTS \nOISD-STANDARD-116 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nFOR RESTRICTED CIRULATION ONLY \n \n  \nOIL INDUSTRY SAFETY DIRECTORATE \nGovernment of India \nMinistry of Petroleum & Natural Gas \n8th Floor, OIDB Bhavan, Plot No. 2, Sector \u2013 73, Noida \u2013 201301 (U.P.) \nWebsite: https://www.oisd.gov.in       Tele: 0120-2593833\nInception \n1991 \nRevised Edition \nAugust 2007 \nAmended Edition \nJuly 2008 \nAmended Edition \nOctober 2010 \nAmended Edition \nJuly 2012 \nAmended Edition \nOctober 2017 \nErrata and Updation  \nMarch 2022",
      "extraction_method": "pymupdf"
    },
    {
      "page": 2,
      "text": "Page No. I \n \n \n \nPREAMBLE \n \nIndian petroleum industry is the energy lifeline of the nation and its continuous performance is essential \nfor sovereignty and prosperity of the country. As the industry essentially deals with inherently \ninflammable substances throughout its value chain \u2013 upstream, midstream and downstream \u2013 Safety \nis of paramount importance to this industry as only safe performance at all times can ensure optimum \nROI of these national assets and resources including sustainability.  \nWhile statutory organizations were in place all along to oversee safety aspects of Indian petroleum \nindustry, Oil Industry Safety Directorate (OISD) was set up in 1986 by Ministry of Petroleum and \nNatural Gas, Government of India as a knowledge centre for formulation of constantly updated world-\nscale standards for design, layout and operation of various equipment, facility and activities involved \nin this industry. Moreover, OISD was also given responsibility of monitoring implementation status of \nthese standards through safety audits. \nIn more than three decades of its existence, OISD has developed a rigorous, multi-layer, iterative and \nparticipative process of development of standards \u2013 starting with research by in-house experts and \niterating through seeking & validating inputs from all stake-holders \u2013 operators, designers, national \nlevel knowledge authorities and public at large \u2013 with a feedback loop of constant updation based on \nground level experience obtained through audits, incident analysis and environment scanning. \nThe participative process followed in standard formulation has resulted in excellent level of compliance \nby the industry culminating in a safer environment in the industry. OISD \u2013 except in the Upstream \nPetroleum Sector \u2013 is still a regulatory (and not a statutory) body but that has not affected \nimplementation of the OISD standards. It also goes to prove the old adage that self-regulation is the \nbest regulation. The quality and relevance of OISD standards had been further endorsed by their \nadoption in various statutory rules of the land. \nPetroleum industry in India is significantly globalized at present in terms of technology content \nrequiring its operation to keep pace with the relevant world scale standards & practices. This matches \nthe OISD philosophy of continuous improvement keeping pace with the global developments in its \ntarget environment. To this end, OISD keeps track of changes through participation as member in \nlarge number of International and national level Knowledge Organizations \u2013 both in the field of \nstandard development and implementation & monitoring in addition to updation of internal knowledge \nbase through continuous research and application surveillance, thereby ensuring that this OISD \nStandard, along with all other extant ones, remains relevant, updated and effective on a real time basis \nin the applicable areas. \nTogether we strive to achieve NIL incidents in the entire Hydrocarbon Value Chain. This, besides other \nissues, calls for total engagement from all levels of the stake holder organizations, which we, at OISD, \nfervently look forward to. \nJai Hind!!! \n \n \n \nExecutive Director \n  \n \n \n \n \n \nOil Industry Safety Directorate",
      "extraction_method": "pymupdf"
    },
    {
      "page": 3,
      "text": "Page No. II \n \n \nFOREWORD \n \nThe Oil Industry in India is over 100 years old. As such, various practices have been in vogue because of \ncollaboration/ association with different foreign companies and governments. Standardization in design \nphilosophies, operating and maintenance practices remained a grey area. This coupled with feedback from \nsome serious accidents that occurred in the past in India and abroad, emphasized the need for the industry to \nreview the existing state-of-the-art in designing, operating and maintaining of Oil and Gas installations. \nWith this in view, the Ministry of Petroleum and Natural Gas in 1986 constituted a Safety Council assisted by \nthe Oil Industry Safety Directorate (OISD) staffed from within the industry in formulating and implementing a \nseries of self-regulatory measures aimed at removing obsolescence, standardizing and upgrading the existing \nstandards to ensure safe operations. Accordingly, OISD constituted a number of functional committees of \nexperts nominated from the industry to draw up standards and guidelines on various subjects.   \nPetroleum Refining & Gas Processing operations and its management is challenging because of large numbers \nof processing units in the facility coupled with storage, handling of inflammable petroleum products. Refineries \ncomprise of Crude & vacuum Distillation units along with a number of complex, secondary units like Catalytic \nReforming, Fluidized catalytic cracking, Delayed Cokers ,Vis-Breaker, Hydrotreater, Hydrocracker & Hydrogen \nUnits including process like Sulphur Recovery units and facilities like Flare etc. Refining units as well as Gas \nprocessing facilities are subjected to operations at high temperature and high pressures conditions and present \nits own set of challenges requiring focused approach with respect to safety to sustain smooth operation and \nensure supply of petroleum products in the hydrocarbon value chain.  Refineries & Gas processing play a pivotal \nrole in ensuring product availability and continuous safe operation of these units is a national imperative. \nEven though Petroleum refineries & Gas processing plants are generally located in remote areas, experience \nshows that residential /industrial units come up in close proximity with the passage of time. Hence these \ninstallations which process, store & handle large quantity of flammable materials may also pose threat to \nsurroundings as well in addition to their own safety. Such conditions therefore necessitate the introduction of \ninbuilt fire protection facilities which would ensure adequacy in terms of its ability to contain any incident from \ndeveloping into a catastrophe while achieving optimality in terms of life cycle cost of installation, operation and \nmaintenance.  \nThis standard was first released in 1991. Subsequently, with the adoption of new process & technology \nespecially the secondary processing facilities coupled with capacity augmentation of existing facilities increased \nthe complexity of the installations which necessitated up-gradation of this standard and the sequent revision \nwas issued in Aug 2007. Further amendments to the same were issued in July 2008 and last in October 2010 \nwhich emanated out of the in-depth analysis of the recent major fire incident by an expert committee.  \nThis amendment, issued in July 2012, incorporated the duly optimized recommendations, over and above the \nOctober 2010 amendment, emanating out of the in-depth analysis by a series of high-power committees \nconstituted in this context in addition to the view of the Safety Council of OISD. In this amendment, substantive \nadditions had been made to bring more clarity in critical firefighting and mitigating systems after optimizing the \nsame. Attempts had also been made to align the standard to international codes of design, practice and \ncertification. \nThe amendment, issued in October 2017 is related to deletion of educatory text from clause 4.2.7 of the \nstandard. \nThe figures and photographs used in the document, if any, are representative in nature. \nWe, at OISD, are confident that the provisions of this standard, when implemented in totality, would go a long \nway in ensuring safe operation of the target group of locations.  \nNeedless to mention, this standard, as always would be reviewed based on field level experience, incident \nanalysis and environment scanning. Suggestions from all stake holders may be forwarded to OISD.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 4,
      "text": "Page No. III \n \n \nNOTE \n \nOil Industry Safety Directorate (OISD) publications are prepared for use in the Oil and Gas industry under \nMinistry of Petroleum & Natural Gas. These are the property of Ministry of Petroleum & Natural Gas and \nshall not be reproduced or copied and loaned or exhibited to others without written consent from OISD. \nThough every effort has been made to assure the accuracy and reliability of the data contained in these \ndocuments, OISD hereby expressly disclaims any liability or responsibility for loss or damage resulting from \ntheir use. \nThese documents are intended only to supplement and not to replace the prevailing statutory requirements \nof PESO, DGMS, Factory Inspectorate or any other Government body which must be followed as \napplicable. \nWherever Acts/ Rules/ Regulation and National/ International Standards are mentioned in the standard, \nthe same relates to in-vogue version of such documents.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 5,
      "text": "Page No. IV \n \n \n \nFUNCTIONAL COMMITTEE   \n(First Edition - March, 1989) \n  \n \nName \nDesignation / Organisation \nStatus \n \nS/Shri \n \n \n1. \nM.M.Kapoor \n \n \nR.P. Bhatla \n \n(upto 31.12.94) \nEngineers India Limited  \n(w.e.f. 1.1.95) \nEngineers India Limited \nLeader \n \nLeader \n \n2. \nA.A. Raichur  \nHindustan Petroleum  \nCorporation Limited \nMember \n3. \nS. Neelkanthan \nMadras Refineries  \nLimited \nMember \n4. \nP.J. Joshuva \nCochin Refineries  \nLimited \nMember \n5. \nSunil Kumar \nIndian Oil Corporation \nLimited \nMember \n6. \nV.P. Vaidhya \nHindustan Petroleum \nCorporation Limited \nMember \n7. \nS.N. Mukharjee \nBharat Petroleum \nCorporation Limited \nMember \n8. \nA.K. Das \nBongaigaon Refineries \n& Petrochemicals Ltd. \nMember \n9. \nR.P. Saxena \nOil & Natural Gas \nCorporation Ltd. \nMember \n10. \nH.K. B. Singh \nIBP Co. Ltd. \nMember \n11. \nVijay M. Ranalkar \nOil Industry Safety \nDirectorate \nMember \nCoordinator \n \nIn addition to the above, several other experts from industry contributed in the preparation, \nreview and finalisation of the document.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 6,
      "text": "Page No. V \n \n \n \nFUNCTIONAL COMMITTEE   \n(Second Edition - March 2007) \n \nName \nOrganisation \nLEADER \n \nShri Arvind Kumar \nEngineers India Limited, New Delhi \nMEMBERS \n \nShri A.A. Raichur  \nHindustan Petroleum Corporation Limited, Mumbai. \nShri S. P. Garg \nGAIL (India) Limited, Pata (UP). \nShri G. B. Tolmore  \nIndian Oil Corporation Limited, New Delhi. \nShri G. C. Kundu \nIndian Oil Corporation Limited, Panipat. \nShri S.N. Mukherjee \nBharat Petroleum Corporation Limited. Mumbai. \nShri P. K. Bora \nBongaigaon Refineries & Petrochemicals Ltd, \nBongaingaon. \nShri A.K. Das \nKochi Refineries Limited, Kochi. \nShri K. V. Singh \nHindustan Petroleum Corporation Limited, Vizag. \nShri J.P.K.Hepat \nChennai Petroleum Corporation Limited, Chennai. \nShri D. K. Varshney \nOil Industry Safety Directorate, New Delhi. \nMEMBER COORDINATOR \n \nShri P. Kulshreshtha \nOil Industry Safety Directorate, New Delhi. \n \n \n \nIn addition to the above, several other experts from industry contributed in the \npreparation, review and finalisation of the document.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 7,
      "text": "Page No. VI \n \n \nERRATA AND UPDATION (March 2022) \n \nThe following contents were updated based on the PNGRB regulations  \n \n3.0 \nDEFINITIONS  \n(xiv) EMERGENCY (Added) \nEmergency means a situation or scenario which has the potential to cause serious danger \nto persons, environment, or damage to property and which tends to cause disruption \ninside or outside the premises and may require the help of outside resources.  \n \n        CLASSIFICATION OF EMERGENCIES: - \n \nEmergencies can be categorized into three broad levels based on seriousness and \nresponse requirements, namely: - \n \n(a) Level - I: This is an emergency or an incident which \n(i) can be effectively and safely managed, and contained within the site, location, \nor installation by the available resources;  \n(ii) has no impact outside the site, location, or installation.  \n(b) Level - II: This is an emergency or an incident which \n(i) cannot be effectively and safely managed or contained at the location or \ninstallation by available resource and additional support is alerted or required;  \n(ii) is having or has the potential to have an effect beyond the site, location, or \ninstallation and where external support of mutual aid partner may be involved;  \n(iii) is likely to be a danger to life, the environment, industrial assets, or reputation.  \n(c) Level - III: This is an emergency or an incident with off-site impact which could be \ncatastrophic and is likely to affect the population, property and environment inside \nand outside the installation, and management and control is done by district \nadministration. Although the Level-III emergency falls under the purview of District \nAuthority but till they step in, it should be responsibility of the unit to manage the \nemergency.  \n \nNote: Level - I and Level - II shall normally be grouped as an Onsite emergency and Level - III \nas an Off-site emergency. \n \n \n15.0 COMMUNICATION SYSTEM  \n \niv) SIREN CODES \n \nThe emergency siren* should be located suitably to cover the whole area with the operational \ncontrol in the Fire station control room. The siren code should be as follows: \n \n(a) Level - I: The siren code for Level - I shall be decided by an entity depending upon the size \nand complexity of installation; \n \n(b) Level - II: A wailing siren for two minutes;  \n(c) Level - III: Same type of siren as in case of Level - II but the same will be sounded for three \ntimes at the interval of one minutes i.e. (wailing siren 2 min + gap 1 min + wailing siren 2 min + \ngap 1 min + wailing siren 2 min) total duration of disaster siren to be eight minutes. \n \n(d) ALL CLEAR: Straight run siren for two minutes.  \n \n(e) TEST: Straight run siren for two minutes at the frequency at least once a week. \n* Wherever \u2018Fire siren\u2019 is mentioned in the standard, the same shall be read as \u2018Emergency siren\u2019.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 8,
      "text": "Page No. VII \n \n \n \nFIRE PROTECTION FACILITIES FOR PETROLEUM \nREFINERIES AND OIL/GAS PROCESSING PLANTS \n \nSL.NO. \nDESCRIPTION \nPAGE NO. \n1.0 \nIntroduction \n1 \n2.0 \nScope  \n1 \n3.0 \nDefinitions \n2 \n4.0 \nFire Protection philosophy \n3 \n4.1 \nGeneral considerations \n3 \n4.2 \nDesign criteria \n4 \n5.0 \nFire Water System \n5 \n5.1 \nBasis \n6 \n5.2 \nFirewater Flow Rate \n6 \n5.3 \nHeader Pressure \n6 \n5.4 \nStorage & Make up water \n7 \n5.5 \nFirewater Pumps \n7 \n5.6 \nDistribution Network \n8 \n5.7 \nHydrants and Monitors  - Details \n10 \n5.8 \nMaterial Specifications \n12 \n5.9 \nFixed Water Spray System \n12 \n5.10 \nFixed Water Sprinkler System \n13 \n6.0 \nFoam Systems  \n14 \n6.1 \nTypes of Foam \n14 \n6.2 \nLow Expansion Foam \n14 \n6.3 \nFoam Conveying Systems \n14 \n6.4 \nFloating Roof Tank Protection using foam \n15 \n6.5 \nFixed Roof Tank Protection using foam \n15 \n6.6 \nFloating cum Fixed Roof Tank Protection using foam \n16 \n6.7 \nDyke Area/Spill/Oil Separator Protection using foam \n16 \n6.8 \nFoam Application Rate \n16 \n6.9 \nDuration of Foam Discharge \n16 \n6.10 \nFoam Quantity Requirement \n16 \n6.11 \nFoam Compound Storage \n17 \n7.0 \nClean Agent Based Protection System For Control Room, SPR And \nComputer Room Protection \n17 \n8.0 \nCarbon Dioxide Systems \n18 \n9.0 \nDry Chemical Extinguishing System \n18 \n9.1 \nRecommended use \n18 \n9.2 \nSystem Design \n18 \n10.0 \nModernization plan for firefighting equipments \n19 \n11.0 \nFirst Aid Fire-fighting & other Equipment \n19 \n11.1 \nCriteria to determine the Quantity needed \n19 \n11.2 \nOther fire fighting Equipment \n21 \n12.0 \nMobile Fire-fighting Equipment \n21 \n12.1 \nFire Tenders \n21 \n12.2 \nOther Mobile Equipment \n21 \n12.3 \nOther Fire Fighting Equipment \n22 \n13.0 \nStorage of Fire Fighting Agents \n22 \n14.0 \nDetection system and Alarm \n24 \n14.1 \nAreas to be covered with detectors \n24 \n15.0 \nCommunication System \n25 \n16.0 \nInspection & Testing of Fire Protection System \n26 \n16.1 \nFire water tank, reservoir & foam tanks \n26 \n16.2 \nFire Water Pumps \n26 \n16.3 \nFire Water Ring Main \n27 \n16.4 \nFire Water Spray System \n \n27",
      "extraction_method": "pymupdf"
    },
    {
      "page": 9,
      "text": "Page No. VIII \n \n \nSECTION \nDESCRIPTION \nPAGE NO. \n16.5 \nFixed/Semi Fixed Foam System \n27 \n16.6 \nClean Agent (Halon Substitute) based Extinguishing System \n27 \n16.7 \nMobile Fire Fighting Equipment and Accessories \n27 \n16.8 \nDCP / CO2 / Foam type Fire Extinguishers \n28 \n16.9 \nCommunication System \n28 \n16.10 \nDetectors \n28 \n17.0 \nFire Fighting Organisation \n28 \n18.0 \nFire Protection Training \n29 \n19.0 \nMutual Aid \n29 \n20.0 \nFire Emergency Procedures \n29 \n21.0 \nFire Station/Control Room  \n30 \n22.0 \nPassive Fire Protection Measures / Other Safety measures \n30 \n23.0 \nFire Protection system Audit \n31 \n24.0 \nReferences \n31 \n \nA N N E X U R E S   \n \nI \nExample for calculation of Fire Water  Flow Rate \n \n33 \nII \nExample for calculation of Foam Compound Requirement \n39 \nIII \nBroad specifications for Fire Fighting Equipment \n41 \nIV \nFire Training Ground - Facilities \n43 \nV \nArrangement of Mutual Aid \n46 \nVI \nExample Of Fire Case In A Large Floating Roof Tank After Sinking Of \nFloating Roof \n48 \nVII \nSystem of automatic actuated rim seal fire detection and extinguishing system \nfor external floating roof tanks storing Class- A petroleum \n \n49 \nVIII \nBrief description of fire-fighting foam \n51 \nIX \nExplanatory Note for Implementation \n54",
      "extraction_method": "pymupdf"
    },
    {
      "page": 10,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  1     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/GAS PROCESSING PLANTS \n \n \n1.0 INTRODUCTION \nEven though petroleum refineries and oil/ gas processing installations are generally located in remote \nareas, experience shows that residential/industrial units come up in close proximity with the passage \nof time.  Hence, these installations which store, process and handle large quantity of flammable \nmaterials, pose threat to surroundings as well, in addition to their own safety. Such conditions, therefore, \nnecessitate the introduction of in-built fire protection facilities. \nIt is impractical and prohibitively costly to design fire protection facilities to control catastrophic fires. \nUsual requirement of an effective fire protection system is to prevent emergencies from developing into \nmajor threat to the installations and surroundings. \nThe requirement of fire fighting facilities, described in the following chapters is based on the \nconsideration that the fire fighting services from city fire brigade and/or from other neighbouring \nindustries will not be available. \n2.0 SCOPE \ni) \nThis standard covers the minimum design criteria and details of the various fire protection facilities \nto be provided in petroleum refineries and oil/gas processing plants. \nii) \nThis standard also covers the facilities located within the refineries and oil/ gas processing plants \nwhich includes: \n\uf0b7 LPG storage, handling and bottling plants, \n\uf0b7 Marketing & Pipeline Terminals with their loading / un-loading/ pumping and handling \nfacilities \n \niii) \nThis standard does not cover the facilities located outside the premises of Refineries & gas \nprocessing plants such as LPG mounded storage, handling & bottling plants, LNG storage \nPetroleum Depots, Terminals, Lube Blending   plants   &   Pipeline Installations located out side. \nHowever, this standard shall be applicable to those of above mentioned facilities located outside \nthe premises under the same management and in close proximity to the refineries & gas processing \nplants. For such cases, common firewater storage and pumping facilities should be considered. \nOtherwise, to protect the facilities located outside the following OISD standards shall apply:  \n\uf0b7 LPG storage, handling & bottling plants --- under OISD-STD-144 & OISD-GDN-169. \nMounded storage \u2013 under OISD-STD-150. \n\uf0b7 Petroleum Depots, Terminals, AFS, Lube Blending   plants &   Pipeline Installations --- \nunder OISD-STD-117. \n\uf0b7 Central Tank Farm (CTF) --- OISD-STD \u2013 117. \n\uf0b7 Group Gathering Station (GGS), Oil Collecting Stations (OCS) --- under OISD-STD-189. \n \niv) \n Wherever specified in the standard, the use of equivalent or superior performance systems / \nmethods to those already prescribed in the standard, should be considered, provided these \nequivalent systems / methods are duly approved by a technical committee constituted by OISD, \nbased upon technical documentation, performance record and field demonstration by the user \nindustry. \nv) \nIt is intended that the provisions specified in this standard shall be implemented progressively for \nthe existing facilities.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 11,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  2     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nFor the new/upcoming locations, these shall be implemented along with commissioning of the tank.  \nThe replacement of the extant Rim seal fire protection system in the existing Class \u201cA\u201d floating roof \ntanks would be governed by equivalency clause as given in the standard. \n(Refer Explanatory Note for Implementation in Annexure-IX). \n3.0 \nDEFINITIONS  \ni)   PETROLEUM REFINERY \nA plant where crude oil is received and processed to produce various intermediates and \nfinished products. \nii)  OIL/GAS PROCESSING PLANT \nA plant where oil/natural gas is collected and processed to produce Oil/LPG and other \npetroleum fractions. Drilling activities and facilities upstream of the Christmas tree of a well are \nnot covered under this definition. \n \niii) LPG BOTTLING PLANT \nA plant where LPG is stored and filled into cylinders. Receipt and despatch of LPG by rail, road \nand pipeline are also considered under this definition. \niv) PETROLEUM DEPOTS, TERMINALS AND OIL & GAS INSTALLATIONS \nThese include locations where Petroleum crude/Products/LPG are received by tanker, \npipelines, tank wagons and tank trucks and stored or blended in bulk and   despatched by \ntankers, pipelines, tank wagons, tank trucks, portable tanks or containers. Lube oil installations \nincluding lube blending plant / Grease manufacturing plants and can-filling facilities also form \npart of such installations. \nv) INSTALLATION \nFor the purpose of this Standard, installation includes all the facilities as listed in 3(i) to 3(iv) \nwhich are located in a Refinery or Oil/Gas Processing Plant.  \nvii) FLASH POINT: \nThe minimum temperature at which the liquid gives so much vapour that this vapour, when \nmixed with air, forms an ignitable mixture and gives a momentary flash on application of a small \npilot flame under specified conditions of test. \nviii) CLASSIFICATION OF PETROLEUM PRODUCTS \n \na) General Classification of Petroleum Products: \nPetroleum products are classified according to their closed cup FLASH POINTS as follows: \nClass 'A' Petroleum: Liquids having flash point below 23 degrees C. \nClass 'B' petroleum: Liquids having flash point of 23 degrees C and above but below 65 degrees \nC. \n     Class 'C' petroleum : Liquids having flash point of 65 degrees C and above but below 93 \ndegrees C. \nExcluded Petroleum: Liquids having flash point of 93 degrees C and above. \nLiquefied gases including LPG, do not fall under this classification but form a separate category.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 12,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  3     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nb)    Classification for heated products : \nAt locations where the handling temperatures are higher than the flash point of the product in \ncircumstances  where product handled is artificially heated to above its flash point, class 'C' \nproduct shall be considered as Class 'B' product and Class 'B' product shall be considered as \nClass 'A' product. \n \nix) CLASSIFICATION OF FIRES \nClass A Fires: involve combustible materials of organic nature, such as wood, paper, rubber \nand many plastics, etc., where the cooling effect of water is essential for extinction of fires. \nClass B Fires: involve flammable liquids,   petroleum products, or the like, where a blanketing \neffect is essential. \nClass C Fires: involve flammable gases under pressure including liquefied gases and energised \nelectrical equipment where it is necessary to inhibit the burning gas at a fast rate with an inert \ngas, powder or   vapourising    liquid   for extinguishment. \nClass D Fires: involve combustible materials such as magnesium, aluminum, zinc, sodium, \npotassium.  The burning metals are reactive to water and water containing agents, and in \ncertain cases carbon dioxide, halogenated hydrocarbons and ordinary dry powders. These fires \nrequire special media and technique to extinguish. \nx) Shall: indicates provision that is mandatory in nature. \nxi) Should: indicates that provision is recommendatory as per good engineering practices. \nxii) Clean Agent: electrically non-conductive, volatile or gaseous fire extinguishants that does not \nleave a residue upon evaporation and meets the requirements given in the latest NFPA \nStandard 2001 (latest edition) on clean agent fire extinguishing systems in line with \nenvironmental consideration of Kyoto and Montreal Protocols & latest MoEF regulations.  \nxiii) GPM denotes US gallons (1GPM=3.785 LPM) \n4.0 \nFIRE PROTECTION PHILOSOPHY \nThe Fire Protection Philosophy is based on Loss Prevention and Control. It considers that a \nhydrocarbon processing plant carries inherent potential hazard. A fire in one part/section of the \nplant can endanger other sections of plant as well. If fire breaks out, it must be controlled / \nextinguished as quickly as possible to minimise the loss to life and property and to prevent \nfurther spread of fire.  \n4.1        GENERAL CONSIDERATIONS \nThe size of process plant, pressure and temperature conditions, size of storage, plant location \nand terrain determine the basic fire protection need. Layout of an installation shall be done in \naccordance with OISD-Standard-118 on Layouts to ensure adequate fire fighting access, \nmeans of escape in case of fire and also segregation of facilities so that the adjacent facilities \nare not endangered during a fire. \nMaterial of construction for infrastructure facilities shall conform to National Building Code \n(NBC) / statutory regulations. \nThe following fire protection facilities shall be provided depending upon the nature of the \ninstallation and risk involved. \n- \nFire Water System \n- \nFoam System \n- \nClean Agent Fire Protection system  \n- \nCarbon Dioxide System \n- \nDry Chemical Extinguishing System",
      "extraction_method": "pymupdf"
    },
    {
      "page": 13,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  4     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n- \nDetection and Alarm system \n- \nCommunication System \n- \nPortable fire fighting equipment \n- \nMobile fire fighting equipment \n- \nFirst Aid Fire Fighting Equipment. \n4.2 \nDESIGN CRITERIA \nThe following shall be the basic design criteria for a fire protection system. \ni) \nFacilities shall be designed on the basis that city fire water supply is not available close to \nthe installation. \nii) \nFire protection facilities shall be designed to fight two major fires simultaneously any where \nin the installation. \nFire water requirements shall be as per guidelines given in Annexure-l. \niii) \nAll the tank farms and other areas of installation where hydrocarbons are handled shall be \nfully covered by hydrant System. \n4.2.1    Fixed Water Spray on storage Tanks \ni) \nClass \u2018A\u2019 Petroleum storage in above ground tanks shall have fixed water spray system, \nwhether floating roof or fixed roof. \nii) \nClass 'B' Petroleum storage tanks of following dimensions shall be provided with fixed water \nspray. \n- \nFloating roof tanks of diameter larger than 30 M. \n- \nFixed roof tanks of diameter larger than 20 M. \n4.2.2    Semi-fixed Foam system for Storage \ni) \n         Semi-fixed Foam system  shall be provided for the following tanks: \n- \nFloating roof tanks storing Class 'A' and Class 'B' petroleum products. \n- \nFixed roof tanks storing Class 'A' and class 'B' petroleum products. \n- \nFixed roof tanks storing class 'C' petroleum products, of diameter larger than 40 M.  \n \n4.2.3 \nAutomatic Actuated Rim seal Protection System for External Floating roof tanks: \nAutomatic actuated Rim Seal fire detection and extinguishing system shall be provided on all \nexisting as well as new external floating roof tanks storing Class A Petroleum products. \nThe rim seal protection system shall be of linear hollow metallic tube type detectors with foam \nbased extinguishing media or equivalent system*, for existing, new installation as well as for \nreplacements of existing system when due. These detection systems shall be listed and/or \napproved by any of the international agencies like UL, FM, VdS or LPC to ensure that those \nsystems are used which meet with highest standards of safety. \nThe minimum requirement for design of the system is given in Annexure VII. This shall be in \naddition to the water spray and semi-fixed foam system on all the floating roof tanks storing \nclass-A products.  \n \n(Refer Explanatory Note for implementation in Annexure-IX). \n* Refer clause at para 2.0 (iv) for equivalency.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 14,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  5     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n4.2.4 \nAutomatic Water Spray  for Pressurised storages including LPG / Hydrogen \ni) \nLPG and hydrogen Pressure storage vessels shall be provided with automatic water spray \nsystem. \nii) \nAutomatic water spray system shall be provided in LPG bottling stations, LPG \nloading/unloading gantries and LPG pump and compressor areas in all new refineries and \nfor existing refineries this conversion to automatic shall be done in phased manner. \n4.2.5   Water Spray System in Process Unit  \ni) \nWater spray system shall be provided for hazardous locations and equipment in process \nunit areas. Some of these areas are: \n- \nUn-insulated vessels having capacity larger than 50 m3 and containing class A or B \nflammable liquid.  \n- \nVessels inaccessible to fire tender/ mobile equipment, fire hydrants \n- \nPumps handling petroleum products class 'A' under pipe racks. \n- \nPumps handling products above auto-ignition temperature under pipe racks \n- \nAir fin coolers in hydrocarbon service located above pipe racks / elevated location. \n- \nWater spray rings for columns of height more than 45 M shall be provided  \n4.2.6 Water Spray for Electrical Installation \nWater spray requirement with mode of operation   to be considered in line with provisions of \nOISD-STD-173. The water to be used should be clear and non saline.  \n4.2.7 Clean Agent (Halon substitute) for Control rooms & Satellite Rack Room (SRR) \nSelection of Clean Agent and design of Fire protection system for process control rooms, \ncomputer rooms, SRR and pressurized rooms shall follow the Standard on \u201cClean Agent \nExtinguishing systems NFPA Standard 2001 (latest edition) including its safety guidelines with \nrespect to \u201cHazards to Personnel\u201d, electrical clearance and environmental factors in line with \nenvironmental considerations of Kyoto & Montreal Protocols and latest MoEF regulations. (For \nareas to be covered with clean agent refer OISD STD 163).  \n4.2.8     Loading / unloading Gantry \nOil loading/unloading Tank Truck & Tank Wagon Gantries shall be provided with water spray \nand/or foam system. \nIn case automatic fixed water spray  system is provided in TW gantry, the gantry may be divided \ninto suitable number of segments (each segment having min. length of 15 m length & width of 12 \nm) and three largest segments operating at a time shall be considered as single risk for calculating \nthe water requirement.  \n \nAccordingly, a provision shall be made to actuate the water spray system from a safe \napproachable central location i.e. affected zone and adjoining zones.  \n \n5.0 \nFIRE WATER SYSTEM \nBased on the site requirement, water shall be used for fire extinguishment, fire control, cooling \nof equipment and protection of equipment as well as personnel from heat radiation. For these \npurposes water in appropriate form should be used such as straight jet, water fog, water mist, \nwater curtain, water spray, deluge/ sprinkler, for foam making etc.  \nFire water system shall comprise of fire water storage, fire water pumps and distribution piping \nnetwork along with hydrants and monitors, as the main components.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 15,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  6     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n5.1 \nBASIS \nIn line with the design criteria given at 4.2 (ii), the fire water system in an installation shall be \ndesigned to meet the fire water flow requirement for fighting two fires simultaneously or single \nfire for largest floating roof tank roof sinking case, whichever requiring   largest water demand. \n5.2 \n \nFIREWATER FLOW RATE \nTwo of the largest flow rates calculated for different sections as shown below shall be added \nand that shall be taken as design flow rate. An example for calculating design major fire water \nflow rate is given in Annexure-1. \ni) \nFire Water flow rate for tank farm shall be aggregate of the following: \n- \nWater flow calculated for cooling a tank-on-fire at a rate of 3 Ipm/m2 of tank shell area. \n- \nWater flow calculated for all other tanks falling within a radius of (R+30) M from centre of \nthe tank on fire at a rate of 3 Ipm/m2 of tank shell area. \n- \nWater flow calculated for all other tanks falling outside a radius of (R+30) M from centre of \nthe tank on fire and situated in the same dyke area at a rate of 1 Ipm/m2 of tank shell area. \n- \nWater flow required for applying foam into a single largest cone roof or floating roof tank \n(after the roof has sunk) burning surface area of oil, by way of fixed foam system, where \nprovided or by use of water/foam monitors. (Refer section 6.8 for foam rates). \n- \nFire water flow rate for supplementary stream, shall be based on using 4 single hydrant \noutlets and 1 HVLR (1000GPM) simultaneously. Capacity of each hydrant outlet as 36 \nm3/hr and of each monitor as 228 m3/hr shall be considered at a pressure of 7 kg/cm2g.  \nii)  Fire water flow rate for LPG sphere storage area shall be aggregate of the following: \n- \nWater flow calculated for cooling LPG sphere on fire at a rate of 10.2 Ipm/ m2 of sphere \nsurface area. \n- \nWater flow calculated for all other spheres falling within a radius of (R+30) metre from \ncentre of the sphere on fire at the rate of 10.2 Ipm/ m2 of surface area. \n- \nIf the water rate as calculated above works out to be more than 2000 m3/hr the layout of \nthe spheres should be reviewed. \n- \nWater flow for supplementary stream shall be considered as 372 m3/hr as indicated under \nitem (i). \n- \nThe spheres should be laid in two separate groups with each group limited to a maximum \nof 6 vessels The groups shall preferably be separated by a distance of (R+30) metre. \niii) Water flow required for applying foam into a single largest cone roof or floating roof tank \n(after the roof has sunk) burning surface area of oil, by way of fixed foam system, where \nprovided or by use of water/foam monitors. (Refer section 6.8 for foam rates). \niv) Water flow rate requirements for fire fighting in other major areas shall be calculated based \non criteria in terms of lpm/ m2 given in section 5.9. \n5.3 \n   HEADER PRESSURE \nThe fire water system shall be designed for a minimum residual pressure of 7.0 kg/cm2g at the \nhydraulically remotest point of application at the designed flow rate at that point. \nThe fire water network shall be kept pressurised at minimum 7.0 kg/cm2g at all the time.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 16,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  7     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n5.4 \nSTORAGE & MAKE-UP WATER \n \n5.4.1 \nFIREWATER STORAGE \n \n \nWater for the hydrant service shall be stored in any easily accessible surface or underground lined \nreservoir or above ground tanks of steel, concrete or masonry. The fire water storage should be \nlocated as far away as possible (not less than 60 M) from hazardous areas to avoid any damage in \ncase of fire/explosion.  The effective capacity of the reservoir above the level of suction point shall \nbe minimum 4 hours aggregate working capacity of main pumps (excluding standby pumps). Where \nrate of make up water supply is 50% or more, this storage capacity can be reduced to 3 hours \naggregate working capacity of main pumps.  \n \nStorage reservoir shall be in two equal interconnected compartments to facilitate cleaning and \nrepairs. In case of aboveground steel tanks there shall be minimum two tanks each having 50 % of \nrequired capacity.  \n \nLarge natural reservoirs having water capacity exceeding 10 times the aggregate fire water \nrequirement can be left unlined. \nIn addition to fire water storage envisaged as above, emergency water supply in the event of \ndepletion of water storage shall be considered. Such water supplies can be connected from cooling \nwater supply header and/or treated effluent discharge headers. \nFire water supply shall be from fresh water source such as river, tube well or lake. Where fresh \nwater source is not easily available, fire water supply can be sea water or other acceptable source \nlike treated effluent water. In case sea water or treated effluent water is used for fire fighting \npurposes, the material of the pipe selected shall be suitable for the service.  \n \n5.4.2 \nMAKE UP WATER \nSuitable provisions shall be kept for make up firewater during fire fighting time. Provision should be \nmade to divert water from various sources like ETP, Process Cooling Water, river, ponds etc. to the \nfire water system.  \n5.5    FIREWATER PUMPS \nFirewater pumps shall be used exclusively for fire fighting purposes. \n \n5.5.1 \nType of Pumps \n \nFire water pumps shall be of the following type: \n \ni) \nElectric motor driven centrifugal pumps \nii) \nDiesel engine driven centrifugal pumps \nThe pumps shall be horizontal centrifugal type or vertical turbine submersible pumps.  \nEach pump shall be capable of discharging 150% of its rated capacity at a minimum of 65% of \nthe rated head. The shut-off head shall not exceed 120% of rated head, for horizontal pumps \nand 140% in case of vertical turbine type pumps. \nNumber of diesel driven pumps shall be minimum 50% of the total number of pumps (inclusive \nof standby pumps). Minimum 50% of total flow requirement should be available through diesel \ndriven pumps all the time. Power supply to the electric driven pumps should be from two \nseparate feeders.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 17,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  8     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n5.5.2  Capacity of main Pumps  \nThe capacity and number of main fire water pumps shall be fixed based on design fire water \nrate, worked out on the basis of design criteria as per section 5.2. The capacity of each pump \nshall not be less than 400 m3/hr or more than 1000 m3/hr. All pumps should be identical with \nrespect to capacity and head characteristics.  \n5.5.3  Standby pumps \ni) \nWhen total number of Working pumps work out to be one or two, 100% standby pumps \nshall be provided. \nii) \nWhen total numbers of working pumps are more than two, 50% standby pumps shall be \nprovided. \niii) \nIn cases where two sets of firewater storage and pumps are provided, the number of pumps \nat each location shall be according to hydraulic analysis of piping network. \n5.5.4  Jockey Pumps \nThe fire water network shall be kept pressurised at minimum 7.0 kg/cm2 g by jockey pumps. 2 \nJockey pumps (1 working plus 1 standby) shall be provided. The capacity of the pump shall be \nsufficient to maintain system pressure in the event of leakages from valves etc. The capacity \nof jockey pumps shall be 5% minimum and maximum 10% of the design fire water rate. Its head \nshall be higher than the main fire water pumps. Auto cut-in / cut-off facility should be provided \nfor jockey pumps  \n5.5.5  \nPower Supply for Fire Water Pumps \ni) \nA direct feeder dedicated only to fire water pumps shall be laid from the sub-station to \nensure reliable power supply. The direct feeder line shall not run along with other HT \ncables. \nii) \nThe diesel engines shall be quick starting type with the help of push buttons located near \nthe pumps, or at remote location. \niii) \nEach diesel engine shall have an independent fuel tank adequately sized for 6 hours \ncontinuous running of the pump. \niv) \nMain fire water pumps shall start automatically and sequentially with pressure \nswitches/PLC on fire water mains. The system shall ensure auto start of the standby pump \nin case a pump in sequence   failed to take start.   \n \n5.5.6  Location of pumps \nFirewater pumps shall be located as far away as possible (not less than 60 M) from hazardous \nareas to avoid any damage in case of fire/explosion. The location and inter-distances for \nfirewater pump house and related facilities shall follow OISD-STD-118. \n \n5.6    DISTRIBUTION NETWORK \n5.6.1 \n Looping & Maintainability  \nThe fire water network shall be laid in closed loops as far as possible to ensure multi-directional \nflow in the system. Isolation valves shall be provided in the network to enable isolation of any \nsection of the network without affecting the flow in the rest. The isolation valves shall be located \nnear the loop junctions. Additional valves shall be provided in the segments where the length \nof the segment exceeds 300 M.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 18,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  9     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nFor ease of maintenance, Firewater pumps should be segregated in two groups by providing \nan isolation valve on common discharge header of pumps. \nFlushing connections with isolation valves should be provided at suitable locations in the \nfirewater ring main. \nFor branch piping, an isolation valve shall be provided at the take-off point. \nPermanent connection shall not be taken from fire water line / system for purposes other than \nfire protection/ fire prevention.  \n5.6.2  \nCriteria for above / underground network \nThe firewater network piping should normally be laid above ground at a height of atleast 300 \nmm above finished ground level. However, the fire water network piping shall be laid below \nground level at the following places. Pipes made of composite material shall be laid \nunderground. \ni) \nRoad crossings. \nii) \nPlaces where the above ground piping is likely to cause obstruction to operation and vehicle \nmovement, and get damaged mechanically. \niii) \nWhere frost condition warrants, the ring main system shall be laid underground beneath \nthe frost layer. \n5.6.3  \nProtection for underground pipelines \nWhere the pipes are laid underground the following protections shall be provided: \ni) \nThe main shall have at least one meter earth cushion in open ground and 1.5 metre earth \ncushion under the roads. In case of crane movement areas, pipes should be protected with \nconcrete/steel encasement. \nii) \nThe mains shall be provided with protection against soil corrosion by suitable \ncoating/wrapping. \niii) \nPipe supports under the pipe line shall be suitable for soil conditions. \n5.6.4  \nProtection for above ground pipelines \nWhere the pipes are laid above ground, the following protection shall be provided: \ni) \nThe firewater mains shall be laid on independent sleepers by the side of road. These shall \nnot be laid along with process piping on common sleepers. \nii) \nThe mains shall be supported at regular intervals not exceeding 6 metre. It should be \nsupported at every 3 M for pipes less than 150 mm diameter. \niii) \nThe system for above ground portion shall be analysed for flexibility against thermal \nexpansion and necessary expansion loops shall be provided wherever called for. \n5.6.5 Hydraulic Analysis & Sizing of Firewater Network \ni) The hydraulic analysis of network shall be done. Also whenever fire water demand increases \ndue to addition of plant & facilities or extensive extension of network, fresh hydraulic analysis \nshall be carried out. \nii)  Fire water distribution ring main shall be sized for 120% of the design water rate. Design flow \nrates shall be distributed at nodal points to give the most realistic way of water requirements",
      "extraction_method": "pymupdf"
    },
    {
      "page": 19,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  10     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nin an emergency. Several   combinations   of   flow requirements shall be assumed for design \nof network. For large water requirement for floating roof tank (Annexure-VI), the network \naround tank farm shall be suitably designed.  \n5.6.6 Fire hydrants \nFire water hydrants shall be provided on the fire water network (Ref. Section 5.7 for details). \nEach of these connections shall be provided with independent isolation valves. Refer item 5.7.1 \nfor further details on hydrants. \n5.6.7  \nFixed  water monitors \nFixed water monitors shall be provided on the fire water network (Ref. Section 5.7 for details). \nEach of these connections shall be provided with independent isolation valves. \n5.6.8  \nLayout \ni) \nFire water mains shall not pass through buildings or dyke areas. \nii) Hydrants / monitors shall not be located inside the dyke area. \n5.7 \nHYDRANTS & MONITORS - DETAILS \n5.7.1  Hydrants \ni) \nHydrants shall be located keeping in view the fire hazards at different sections of the \npremises to be protected and to give most effective service. At least one hydrant post shall \nbe provided for every 30 M of external wall measurement or perimeter of unit battery limit \nin case of hazardous areas. Hydrants protecting utilities and non plant buildings can be \nspaced at 45 M intervals. The horizontal range and coverage of hydrants with hose \nconnections shall not be considered more than 45 M. \nii) The hydrants shall be located at a minimum distance of 15 M from the periphery of storage \ntank or hazardous   equipment   under protection.  For process plants location of hydrants \nshall be decided based on coverage of all areas. In the case of buildings, this distance shall \nnot be less than 5 M and more than 15 M from the face of building. Provision of hydrants \nwithin buildings shall be in accordance with Standard IS Standard-3844.  \niii) Hydrants / Monitors shall be located along road side berms for easy accessibility as far as \npossible. \niv) Double headed hydrants with two separate landing valves on 4\" stand post shall be used. \nAll hydrant outlets shall be situated at a workable height of about 1.2 metre above ground \nlevel.  \nv) Fire hydrants around the tank should be provided with 4\u201d size pumper connection. \nvi) Hydrants / Monitors shall be located with branch connections and not directly over main \nheader for easy accessibility. \n5.7.2   Monitors \ni) \nMonitors shall be located at strategic locations for protection of cluster of columns, heaters, \ngassifiers, etc., and where it is not possible to approach the higher levels.  A minimum of 2 \nmonitors shall be provided for the protection of each such area.   Water monitors for \nprotection of heaters shall be installed so that the heater can be isolated from the remainder \nof the plant in an emergency.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 20,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  11     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nii)        Monitors shall be located to direct water on the object as well as to provide water shield to \nfiremen approaching a fire. The monitors should not be installed less than 15 M from \nhazardous equipment. \niii) \n        Field adjustable variable flow monitors shall be installed at critical locations. These \nshall be UL/FM listed / approved. \n            The requirement of monitors shall be established based on hazard involved and layout \nconsiderations.  \n              The location of HVLRs to be planned in such a way that the very purpose of these monitors \nis served and throw of the monitors is safely delivered at the aimed object. The location of \nmonitors shall not exceed 45 M from the hazard to be protected.  \n              Monitors should be painted with luminous color for ease of identification during emergency. \n5.7.3    Dry/Wet Risers with hydrants should be provided on  each floor of  technological structures. \n5.7.4  \nFixed Remote / Manual operated High Volume Long Range Water cum Foam Monitors \nRemote / Manual operated high volume long range water cum foam monitors (Capacity 1000 \nGPM & above) shall be variable flow type with flow adjustable manually in the field, with foam \ninduction to monitor being possible from  minimum 60 m distance from the monitor and  shall \nbe provided in \n i) Tank farm area. \nii) Inaccessible areas such as column, reactor, compressor house etc in critical units like CCRU, \nDHDS, HCU, Hydrogen, FCCU, DCU, CDU etc  \niii) Critical equipments at higher locations    (above 45 mtrs.) \nThe basic water cum foam monitors shall be UL/ FM listed / approved. The electrical or \nhydraulic remote control mechanism shall be in line with Hazardous Area Classification.  \nFollowing criteria shall be followed for installation of variable flow foam-cum-water monitors in \ntank farm area:  \n \na) Remote/ manual operated variable flow monitors shall be installed in such ways that all the \ntanks in the installation are within the horizontal range of foam throw. \nb) Number and capacity of monitor shall be provided in such a way that foam application rate \nfrom the monitors meet requirement of foam application rate (8.1 LPM/m2) for full surface \ntank fire as per NFPA-11. \nFor determining the total foam solution requirement, potential foam loss from wind and other \nfactors shall be considered. \n5.7.5  \nHose Boxes \nProvision of hose boxes should be given at critical locations for housing hoses and nozzles. \n5.7.6 Water cum Foam monitors for Gantry area \nTank Wagon & Tank Lorry loading/ unloading gantry area shall be provided with alternate water \ncum foam monitors having multipurpose combination nozzles for jet spray & fog arrangement \nand fire hydrants located at a spacing of 30 M on either sides of the gantry. These monitors shall \nbe UL/FM listed / approved variable flow type. \n(This is in addition to water spray requirement given in 4.2.8.)",
      "extraction_method": "pymupdf"
    },
    {
      "page": 21,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  12     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n5.8 \n  MATERIAL SPECIFICATIONS \n \nAll the materials required for firewater system using fresh water shall be of approved type as \nindicated below. \n \ni) Pipes: Carbon Steel as per IS: 3589/ IS: 1239/IS:1978 or Composite materials as per API \n15LR/API 15 HR or its equivalent shall be used. \nIn case saline water/ treated effluent water is used , the fire water main of steel  pipes shall \nbe, internally cement mortar lined or glass reinforced epoxy coated or made of pipe material \nsuitable for the quality of water.  Alternatively, pipes made of composite materials shall be \nused. \nCast iron pipes shall not be used for fire water services.  \n \nii)  Isolation Valves: Cast Steel valves shall be used in all areas including unit areas, offsite and \nfire water pump stations.  \nIsolation valves having open/close indication shall be Gate valves more than 16\u201d should be \nprovided with gear mechanism.  \n \niii)  Hydrant: \nStandpost: Carbon Steel \nOutlet valves: Gunmetal / Aluminium Landing valves: Stainless Steel / AI-Zn Alloy/gun metal. \n  iv)   Monitors:  \nWater Monitors: Carbon Steel/ Gun        Metal Foam  \nMonitors:  stainless steel/ brass. \n \n  v)    Fire Hose: Reinforced Rubber Lined Hose as per IS 636 (Type A)/Non-percolating Synthetic \nHose (Type B). \nvi)   In case of underground mains the isolation valves shall be located in RCC/brick masonry \nchamber. \nvii)  The above ground fire water mains and the fire hydrant standpost shall be painted with \ncorrosion resistant \"Fire Red\" paint shade 536 of  IS: 5. \n viii)   Water monitor and hose box shall also be painted in \"Fire Red\" shade 536 of IS: 5. \nix)    Corrosion resistant paint shall be used in corrosion prone areas. \n \n5.9       FIXED WATER SPRAY SYSTEM \n5.9.1  General \nIt is a fixed pipe system connected to a reliable source of water supply and equipped with water \nspray nozzles for specific water discharge and distribution over the surface of area to be \nprotected. The piping system is connected to the hydrant system water supply through an \nautomatically or manually actuated valve which initiates the flow of water. \ni) Fixed water spray system should be provided in high hazard areas where immediate \napplication of water is required (refer 4.2.1,4.2.5,4.2.6, 4.2.8 above). \nii) Water supply patterns and their densities shall be selected according to need. Fire water \nspray system for exposure protection shall be designed to operate before the possible \nfailures of any containers of flammable liquids or gases due to temperature rise. The system \nshall, therefore, be designed to discharge effective water spray within shortest possible time. \n5.9.2  \nWater Spray Application Rates \nThe following water spray application rates are recommended for general guidance. These",
      "extraction_method": "pymupdf"
    },
    {
      "page": 22,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  13     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nrates should be reviewed on case to case basis and increased, if required. While calculating \nthe water rates for spray application for cases other than tanks/vessels, the area should be \ndivided into suitable segments so that maximum water requirement for spray application should \ngenerally not exceed 1200 m3/hr. \n           Application Area        \n \n \n \n \nWater application rate \n            Atmospheric storage  \n \n3 Ipm/m2 of tank shell area for tank on fire \n          Tanks  \n  \n3 Ipm/m2 of tank shell area for exposure protection for \ntanks located within (R+30) M from centre of tank-on- fire \nwithin the same dyke area. \n1 Ipm/m2 of tank shell area for exposure protection for \ntanks located outside (R+30) metre from centre of tank-\non-fire within the same dyke area.  \n \n         Pressure Storage Vessels  \n10.2 Ipm/m2 of shell area \n \n          \n \n         Process Unit Area \n         -   Pumps (Volatile product service     20.4Ipm/m2  \n              located under Pipe rack) \n- \nColumns, other Extremely            10.2 Ipm/m2   \n               hazardous area \n    \n           LPG pump house \n                            20.4 Ipm/m2   \n \n           LPG Tank Truck & Tank Wagon           10.2 Ipm/m2   \n           loading/ Unloading gantries \n \n \n        LPG Bottling plants: \n           - Carousel machine                             10.2 Ipm/m2   \n \n- Filled cylinder storage \n       10.2 Ipm/m2   \n \n- Empty cylinder storage \n     10.2 Ipm/m2   \n           - LPG cylinder cold repair.       \n  \n 10.2 Ipm/m2   \n          Shed \n \n        Oil Tank Truck & Tank Wagon \n        10.2 Ipm/m2 \n        loading/unloading gantries \n \n        Cable Trays                                            10.2 Ipm/m2   \n         Transformers                                         10.2 Ipm/m2   \n \n5.10   FIXED WATER SPRINKLER SYSTEM \n \ni) Fixed water sprinkler system is a fixed pipe tailor made system to which sprinklers with fusible \nbulbs are attached. Each sprinkler riser/system includes a controlling valve and a device for \nactuating an alarm for the operation of the system. The system is usually activated by heat from \na fire and discharges water over the fire area automatically. \n \nii) Sprinkler systems are used for fire extinguishment when the hazards located inside buildings. \nSome of the examples being: \n \na) Car parking in basement \nb) Building/sheds storing    combustible and flammable materials. \n \niii) The water for sprinkler system shall be tapped from plant fire hydrant system, the design of which \nshould include the flow requirement of the largest sprinkler installation.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 23,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  14     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \niv) The design flow for sprinkler installation would depend on the type of hazard and height of piled \nstorage. The water flow rate for automatic sprinkler system for car parking area shall be taken as \n5.1 Ipm/m2 of the area   protected   by sprinkler installation. The design water flow shall be \nrestricted to a minimum 100 m3/hr and to a maximum 200 m3/hr. The design flow rate for other \nareas shall be taken as 10.2 Ipm/ m2 of the area protected by sprinkler installation, subject to a \nminimum of 150 m3/hr. and a maximum of 400 m3/ hr. Higher water application rates should  be \nused if called for depending on risk involved. \n \n6.0 \nFOAM SYSTEMS \n \n6.1 \nTYPES OF FOAM \n \nFor detailed description of Fire Fighting Foam Compounds, please refer Annexure-VIII. \n \n6.2       LOW EXPANSION FOAM \n \nFor combating large hydrocarbon fires particularly in a contained area like storage tank, foam \nhas proved useful for its inherent blanketing ability, heat resistance and security against burn-\nback. Aqueous Film Forming Foam (AFFF) compound is technically superior and compatible \nwith other fire fighting agents. \nEfficient and effective foam delivery system is a vital tool for its usefulness in controlling the \nfire. \nThe process of adding or injecting the foam to water is called proportioning. The mixture of \nwater and foam compound (foam solution) is then mixed with air in a foam maker for onward \ntransmission to burning surface. \n \n \n6.3 \nFOAM CONVEYING SYSTEMS \n \nThe system consists of an adequate water supply, supply of foam concentrate, suitable \nproportioning equipment, a proper piping system, foam makers and discharge devices \ndesigned to adequately distribute the foam over the hazard. \nConventional systems are of the open outlet type in which foam discharges from all outlets at \nthe same time, covering the entire hazard within the confines of the system. There are three \ntypes of systems: \ni) \nFixed \nii) \nSemifixed \niii) \nMobile \n \n6.3.1  Fixed Foam System \n \nFixed foam conveying system comprises of fixed piping for water supply at adequate pressure, \nfoam concentrate tank, eductor, suitable proportioning equipment for drawing foam concentrate \nand making foam solution, fixed piping system for onward conveying to foam makers for making \nfoam, vapour seal box, and foam pourer.  \n \n6.3.2  Semifixed Foam System \n \nSemi-fixed foam system gets supply of foam solution through the mobile foam tender. A fixed \npiping system connected to foam makers cum vapour seal box in case of cone roof tanks and \nfoam maker and foam pourers in the case of floating roof tanks conveys foam to the surface of \ntank.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 24,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  15     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n6.3.3 Mobile Foam System \n \nMobile system includes foam producing unit mounted on wheels which can be self propelled or \ntowed by a vehicle. These units supply foam through monitors/foam towers to the burning \nsurface. \n6.3.4 However, certain other systems as follows are also available: \n \nSub-surface foam injection: This is a system for protection of fixed roof storage tanks. This \ncomprises of high back pressure foam generator and connected through product lines or \nseparate lines near the bottom of the tank. \nUnder the Seal Foam application:  \nThis is a system for floating roof tank where the foam travels through a flexible pipe inside the \ntank upto the center of the tank roof and exits at the seal rim of the floating roof precisely where \nthe fire is located thus rapidly flooding the rim seal area and quickly extinguishing the fire. \nAutomatic Actuated Foam Flooding system:  \nIn this system all the components and ingredients including premix solution are contained within \nthe system. Such systems usually have a premix solution supply tank pressurised by air or inert \ngas. The automatic sensing of fire releases this pressure and places the system into operation. \nThe minimum requirement in design for the automatic actuated foam flooding system is given \nin Annexure VII.  \n6.4 \nFLOATING ROOF TANK PROTECTION USING FOAM \n6.4.1 Protection using Semi-Fixed Foam System: \n \nFor floating roof tank, foam shall be poured at the foam dam to blanket the roof\u2019s rim seal. \nFeatures of foam system for floating roof tank protection shall be as follows: \n \ni) \nSystem shall be designed to create foam blanket on the burning surface in a reasonably \nshort period. \n \nii) \nFoam shall be applied to the burning hazard continuously at a rate high enough to \novercome the destructive effects of radiant heat. \n \niii) \nFoam makers/foam pourers shall be located not more than 24 M apart on the shell \nperimeter based on 600 mm foam dam height. The height of foam dam shall be at least \n51 mm above the top of metallic secondary seal. \n \niv) \nA minimum of two foam pourers shall be provided. \n6.4.2 \nProtection using Automatic Actuated Foam Flooding system:  \nProvision of an automatic rim-seal protection system  of foam flooding type shall be in line with \nthe details mentioned at 4.2.3 and at Annexure-VII. \n \n6.5  \nFIXED ROOF TANK PROTECTION USING FOAM \nFoam conveying system shall have same features as of floating roof tank excepting that a \nvapour seal chamber is required before the foam discharge outlet. \nFeatures of the foam system for fixed roof protection shall be as follows: \ni) \nThe vapour seal chamber shall be provided with an effective and durable seal, fragile under \nlow pressure, to prevent entrance of vapour into the foam conveying piping system.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 25,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  16     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nii) Where two or more vapour seal chambers are required these shall be equally spaced at \nthe periphery of the tank and each discharge outlet shall be sized to deliver foam at \napproximately the same rate. \niii) Tanks should be provided with foam discharge outlets/ vapour seal chambers as indicated \nbelow: \n \n        Tank Diameter in M. \nMinimum number of foam discharge outlet \nupto 20                                     2 \n>20 upto 25                              3 \n>25 upto 30                              4 \n>30 upto 35                              5 \n>35 upto 40                              6 \n>40 upto 45                              8 \n>45 upto 50                             10 \nThe estimation of number of foam discharge outlet is based on pourer capacity of 1000 Ipm at \na pressure of 7 kg/cm2g upstream of eductor. This can be suitably adjusted for different vapour \nseal chamber capacity in accordance with para 6.4 (iii). \n \n6.6 \nFLOATING CUM FIXED ROOF TANK PROTECTION USING FOAM \nProtection facilities shall be provided as required for fixed roof tank. \n6.7 \nDYKE AREA/ SPILLS/ OIL SEPARATOR PROTECTION USING FOAM \nPortable monitors/ Medium Expansion foam generator/ foam hose streams shall be considered \nfor fighting fires in dyke area, spills and oil separator. \n6.8 \nFOAM APPLICATION RATE \nThe minimum delivery rate for primary protection based on the assumption that all the foam \nreaches the area being protected shall be as indicated below. In determining   total solution \nflow requirements, potential foam losses from wind and other factors shall be considered.   For \ncone roof tanks containing liquid hydrocarbons, the foam solution delivery rate shall be at least \n5 Ipm/m2 of liquid surface area of the tank to be protected. For floating roof tanks containing \nliquid hydrocarbons foam solution delivery rate shall be at least 12 Ipm/m2 of seal area with \nfoam dam height of 600 mm of the tank to be protected. In case of floating roof sinking, the rate \nconsidered should be 8.1 Ipm/m2 of liquid surface areas. \n6.9  DURATION OF FOAM DISCHARGE \nThe equipment shall be capable of providing primary protection at the specified delivery rates for \nthe following minimum period of time. \ni)   Tanks containing liquid hydrocarbons - Class 'C' Petroleum              - 30 minutes. \nii)  Tanks containing Class 'A' & 'B' Petroleum or liquids heated              - 65 minutes. \n     above their flash points \n \niii) Where the system's primary purpose is for spill fire protection            - 30 minutes. \n \n6.10 \nFOAM QUANTITY REQUIREMENT \nCalculation of foam compound storage should be based on the design criteria as per item 4.2.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 26,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  17     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nThe aggregate quantity of foam solution for a single largest tank fire should be calculated as \nsum total indicated below under items (i), (ii) and (iii) for a minimum period of 65 minutes. The \nquantity of foam compound required should be calculated based on 3% or 6% concentrate. \ni) Foam solution application at the rate of 5 Ipm/m2 for the liquid surface of the single largest \ncone roof tank or at the rate of 12 Ipm/m2 of rim seal area of the single largest floating roof \ntank whichever is higher. \n          However, a foam solution application rate of 8.1 Ipm/m2 of the liquid surface of the largest \nfloating roof tank for 65 minutes shall be considered for a roof sinking case. (Refer \nAnnexure-VI for sample calculation) \nii) One portable foam monitor of 4500 Ipm foam solution capacity. \niii) Two hose streams of foam each with a capacity of 1140 Ipm of foam solution. A typical \nexample showing calculation of foam compound requirement is given at Annexure - II. \n6.11 \nFOAM COMPOUND STORAGE \n- \nFoam compound should be stored in containers of 20-30 Iitre capacity or 200 / 210 Iitre capacity \nbarrels in case of protein, fluoroprotein or AFFF. Foam compound can also be stored in \noverhead storage tank of suitable capacity for quick filling of foam tender / nurser during \nemergency. \n- \nType of foam compound used can be protein or fluoro-protein or AFFF. Alcohol Resistant Foam \ncan be used for specific application. Minimum of 90% of storage of foam compound shall be of \nAFFF type. Minimum life of foam compound shall be taken as per manufacturer's data. \n- \nFoam compound should be tested periodically for ensuring its quality and the deteriorated \nquantity replaced. The deteriorated foam compound can be used for fire training purposes. \n- \nQuantity of foam compound equal to 100% of requirement as calculated in 6.11 should be \nstored in the Installation, subjected to a minimum of 60,000 litres. However, for installations \nhaving tankages larger than 60 M diameter, minimum of 77000 liters foam should be stored \n(refer Annexure VI) or foam sufficient to fight two major fires whichever is more. \n7.0 \nCLEAN AGENT BASED   PROTECTION SYSTEM FOR CONTROL ROOM , SRR \nAND COMPUTER ROOM PROTECTION \nSelection of Clean Agent and system design for fire protection shall in line with the \u201cStandard \non Clean Agent Fire Extinguishing Systems \u2013 NFPA Standard 2001 (latest edition).  The clean \nagent shall comply with the requirements of the \u201cOzone Depletion Substances Regulation & \nControl Rules 2000, Ministry of Environment & Forests, Government of India. \nQUANTITY AND STORAGE  OF CLEAN AGENT  \nEach hazard area to be protected by the protection system shall have an independent system. \nThe time needed to obtain the gas for replacement to restore the systems shall be considered \nas a governing factor in determining the reserve supply needed. 100% standby charge of clean \nagent containers shall be considered for each protected hazard. \nStorage containers shall be located as near as possible to hazard area but shall not be \nexposed to fire. \nStorage containers shall be carefully located so that they are not subjected to mechanical, \nchemical or other damage. \nAll the components of the system shall be capable of withstanding heat of fire and severe \nweather conditions.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 27,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  18     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n8.0 \nCARBON DIOXIDE SYSTEMS \nFixed CO2 systems shall be provided in Turbo generator enclosure, Gas turbine enclosure etc \nas per OISD STD 173. Fixed CO2 system should be designed and installed in accordance with \nNFPA-12. \nBefore the CO2 flooding system is operated; persons in the confined area should be evacuated. \nCarbon dioxide is an odourless and colourless inert gas having a proven fire extinguishing \nproperty. When applied in a proper manner and in proper quantities on a fire hazard, it \nextinguishes fire by cutting off the oxygen and creating an inert atmosphere around the hazard. \nIf the inert atmosphere is maintained for a reasonable time the possibility of flash back also is \nreduced. \nCarbon dioxide is best applied to a fire hazard through a fixed system consisting of CO2 storage, \ndistribution piping and discharge nozzles.  \n9.0 \nDRY CHEMICAL EXTINGUIS-HING SYSTEM \nThe extinguishing system comprises of supplying the Dry Chemical agent, manually or \nautomatically, through a distribution system onto or into the protected hazard. \n9.1  RECOMMENDED USE: \nDry chemical powder extinguishing system can effectively be used on following hazards. \n- \nElectrical   hazard   such   as transformers or oil circuit breakers. \n- \nCombustible solids having burning characteristic like naphthalene or pit which melts while \non fire. \n- \nClass 'A','B','C' & 'D' fire using multipurpose dry chemical. Requirement for each item \nshould be finalised while deciding design basis. \n9.2  \nSYSTEM DESIGN: \n \nBasic requirement of designing the dry chemical extinguishing system is to provide for sufficient \nquantity and rate of discharge depending upon the hazard. \nSystem consists of dry chemical powder and expellant gas container assemblies of capacity \nsufficient for given hazard with distribution piping and discharge nozzles.  System can be \nactuated manually or automatically on visual or automatic means of detection. Alarm and \nindication shall be provided to show that the system has operated and personnel response is \nneeded. \nPersonnel safety shall include training, warning signs, discharge alarm, respiratory protection \nand prompt evacuation of personnel. \nFollowing types of systems can be provided to protect a hazard: \na. Total flooding system  \nb. Local application system  \nc. Hand hose line system, and  \nd. `Pre-engineered system",
      "extraction_method": "pymupdf"
    },
    {
      "page": 28,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  19     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n              (Refer NFPA-17 for limitations & precautions for use of dry chemical and for system design) \n10.0 Modernization plan for fire fighting equipments:  \nRapid intervention, Water Mist cum Compressed air Foam Technology \nThe technology of water mist cum compressed air foam system involves creation of water mist \nor a mist combination of water and foam using specialized nozzles.  The mist droplets create an \nenlarged surface area resulting in rapid cooling due to absorption of heat.  Mist droplets turn to \nsteam on contact with fire resulting in blanketing effect, thereby cutting off oxygen & extinguishing \nthe fire very fast. This is achieved by propelling mixture of water & foam using compressed air.   \nWater mist cum Compressed air foam system is for low as well as high pressure rating. The \nsuitability of the system shall be decided for the particular application based on minimum recoil \njerk, safety of the user and refillability criteria. The system shall be approved as per highest \ninternational safety standard DIN EN3 or equivalent for maximum fire rating. \nThe water mist cum compressed air foam system has advantage over conventional fire fighting \nsystems (DCP, CO2) as it provides combined effect of cooling & blanketing which results in \nefficient fire fighting thereby helping control fire in the initial stages. Mist also helps in blocking \nradiant heat making it easier for the fire fighter to approach the fire.   \nIn addition to the conventional fire extinguishing systems such as foam, carbon-dioxide and DCP, \nthe Back pack/Portable/Trolley mounted (mobile) water mist cum compressed air foam \ntechnology should be used to fight fires at critical locations such as hot pumps handling fluids \nabove auto ignition temperature, like column bottom pumps at CDU, VDU, Coker, FCCU & HCU \nunits, any other high temperature column, exchangers etc.  Criteria to determine the quantity is \ngiven in the following table. \n11.0 FIRST AID FIRE FIGHTING & Other EQUIPMENT \n11.1 Criteria to determine the quantity needed: \n \n Portable fire fighting equipment shall be provided in Refinery/Process plant as indicated in the \nfollowing table:",
      "extraction_method": "pymupdf"
    },
    {
      "page": 29,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  20     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nDescription \nNorms/criteria to determine the quantity needed \nConventional fire fighting equipments \ni) Dry chemical powder (DCP)* \nfire extinguishers -10 kg \ncapacity: IS:15683/ UL299 \n \nWhile selecting the Extinguisher, due consideration should be \ngiven on the factors like flow rate, discharge time and throw in line \nwith IS: 2190 / UL711. \nExtinguisher to be located in process units, pump houses, pump \narea, LPG storage area, LPG bottling plant, Oil separator, tank \ntruck/ tank wagon loading areas, substations, Work shops, \nlaboratory, power station buildings etc. \nThe number should be determined based on the max. Traveling \ndistance of 15 M in above areas. At least one fire extinguisher shall \nbe provided for every 250 m2 of hazardous operating area.  \nThere shall be not less than two extinguishers at one designated \nlocation e.g. pump house.  \nii) Dry chemical powder fire \nextinguishers 25/50/75 kg \ncapacity: IS:10658/ UL299 \n(in addition to 10kg DCP \nrequirement) \nThe extinguishers with the selection criteria viz. flow rate, \ndischarge time and throw mentioned as above, to be located in \ncritical operating areas.  \nAt least one fire extinguisher should be provided for every 750 m2 \nof hazardous operating area. \niii) \nCO2 \nextinguishers  \n4.5/6.5/9.0/22.5 kg capacity  \n(IS:2878/UL154) \n \nTo be located in substations, power stations, office building and \ncontrol room. The number should be determined based on the \nmaximum traveling distance of 15 metre.  \nAt least one fire extinguisher shall be provided for every 250 m2 of \nhazardous operating area. There shall not be less than 2nos. \nextinguishers at one designated location e.g. control room. \niv)Portable \nclean \nagent \nextinguishers \nThis should be as an alternate to CO2 extinguisher.  \nTo be located in control rooms, computer rooms, laboratories and \noffice buildings. \nv) Portable water-cum-foam \nmonitor. \nMinimum 2 no. for Petroleum refinery and 1 no. for Gas Processing \nPlant \nvi) Steam lancers(as a part of \nutility station) \nFor fighting incipient fires at flange leakages & hot pumps. \n \nvii) Rubber hose reel (25mm) \nTo be located in Process unit battery limits and other process \nareas for quenching of incipient fires. \nModernization plan for fire fighting equipments \nviii)Rapid intervention, Water \nMist cum Compressed air \nFoam Technology: \nFilling capacity 35 to 50 litres \nfor trolley mounted & 9 litres \nfor backpack system. The \nsystem shall be approved as \nper \nhighest \ninternational \nsafety standard DIN EN3 or \nequivalent for maximum fire \nrating. \nIn addition to the conventional fire extinguishing systems such as \nfoam, carbon-dioxide and DCP, Minimum of one trolley type should \nbe provided as an alternate to existing DCP system at each critical \nlocations such as hot pumps handling fluids above auto ignition \ntemperature, like column bottom pumps at CDU, VDU, Coker, \nFCCU & HCU units and minimum one back pack at critical high \ntemperature column & exchangers in these units. \nNote : 1) In place of 10 kg, 5 Kg DCP Extinguisher shall be provided at elevated locations. \n \n2) For substations, power station; the number and area for placement of extinguishers \nshould be decided as per OISD STD-173 requirements.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 30,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  21     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n11.2  Other fire fighting Equipment:   \nAdditionally, following items should also be provided. The number of units required for these shall be \ndecided by local management, on case-to-case basis.  \ni) \nThermal imaging Camera: As an aid to the fireman during fire fighting operation to locate the seat \nof the fire and to facilitate search and rescue operation in smoky area e.g. during cable gallery.  \nii) \nPersonal Protective Equipment required during Fire Fighting like Water gel based blanket, Fire \nProximity Suit, Self contained breathing apparatus, Air line breathing apparatus, Safety Helmets, \nFire Helmets, Stretcher, First Aid box, Rubber hand gloves, canister mask etc. \niii) \nOther Equipments like Portable Gas detectors, Explosive meter, Oxygen meter, Hand operated \nsiren, Red/Green Flag for fire drill, Safe walk roof top ladder, emergency lighting, portable mega \nphone, various leak plugging gadgets, oil dispersants and oil adsorbents, lifting jacks (for rescue of \ntrapped workers), etc. \nNote: The number of unit required for these should be decided by local management, on case to case \nbasis. \n \n12.0 MOBILE   FIRE FIGHTING EQUIPMENT \n12.1 Fire Tenders:  \nThe exact number of fire tenders shall be higher of the items (a) or (b): \n(a) The quantities firmed up in each case based on two simultaneous major fires taking into \nconsideration the size, location of the plant and statutory requirements. \n(b) The quantities indicated below. \ni) 3 nos. of foam tenders out of which two are for fire fighting one for spill/ standby. The foam \ntender should have foam tank capacity of 3000/3600 Iitre and the pump capacity of minimum \n4000 Ipm at 8.5 kg/cm2. \nii) One DCP tender having 2 vessels of 2000 kg capacity each with Nitrogen as expellant gas. \nThese are required for fighting LPG/Gas fires. \nA monitor should have a variable throw of 15/25/40 kg/sec. The throw of the monitor shall be \n40 to 50 M for the DCP charge.  \n12.2 Other Mobile Equipment \nIn addition to fixed monitors provided in the tank farm, following additional mobile equipments shall \nbe provided: \ni) \nMinimum 2 nos. of foam tank trailers with field adjustable variable flow water cum foam monitors \nhaving foam tank capacity of 500-1000 liters and monitors capacity of minimum 1000 GPM and \nUL/FM listed / approved.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 31,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  22     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nii)    Minimum 2 nos. of Trolley mounted water cum foam monitors of capacity of minimum 2000 \nGPM with field adjustable variable flow and UL/FM listed / approved. Foam induction to the \nmonitor shall be possible from minimum 60M distance from the monitor. \niii)  1 to 2 numbers of Foam Nurser (i.e. Trailer mounted foam compound supply tank) with foam \ncompound tank of 7000 \u2013 16000 litre capacity with suitable pump for foam transfer. \niv) \n1 to 2 nos. of portable/ trailer  fire pumps of capacity ranging from 1800 to 2250 Ipm at discharge \npressure of 7 kg/cm2 g.  \n \n12.3     Other Fire Fighting Equipment  \nFollowing other fire fighting equipments shall be provided: \ni)  Emergency rescue equipment like cutters, expanders, inflatable lifting bags, leak pads, protective \nclothing, breathing apparatus, trolley mounted BA set \nii)  Fire Hoses: IS 636: Type A or Synthetic hose of Type B. \nThe hose length shall be calculated as follows: \ni) For installation with hydrants upto 100 Nos: - One 15 mtrs hose length/hydrant. \nii) For installation with more than 100 hydrants: \n- \nOne 15 metre hose length/hydrant, for the first 100 hydrants; and,  \n- \nOne 15 M hose length for every 10 hydrants above 100. \nThe hose length so calculated shall be suitably divided into hose lengths of 15 M, 22.5 M or 30 M. \nOf the total requirement of the hoses, minimum 50% of hoses shall be of type B. \n \niii) Fire jeep (s) with two way radio communication facility and towing facility. \n \niv) One ambulance fitted with medical aid and suitable arrangements. \n \nv) Other accessories, foam making branch pipes, nozzles, etc. as per requirements. \n \nvi) 4\" Hoses of suitable length for feeding to large capacity monitors wherever installed. \n \n            In addition to above, provision of following equipment should also be considered: \ni)  \nSuitable equipment for fighting high level fires. \nii)  \nMultipurpose fire fighting skid should be used as a single self sufficient unit of having capacity of \ndischarging foam, water/ water mist & DCP and thus performing multiple functions effectively, \nindividually or together, saving power and time in combating a fire. Such a Multipurpose fire \nfighting skid should  be used in lieu of one foam tender/ DCP tender as described in 10.1(b)-(i). \nBroad specifications of the fire fighting equipment listed above are given in Annexure-lll. \n13.0 STORAGE OF FIRE FIGHTING AGENTS \nThe following quantities of fire fighting agents shall be stored in the Refinery as given below in the \ntable.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 32,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  23     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nS.\nNo \nDescription \nQuantity to be stored \ni) \nDry chemical powder:   Reaction product \nof urea and Potassium bicarbonate i.e. \nPotassium Carbamate or Potassium \nAllophonate base - as spare charge for \nthe DCP tender/Trolleys. The DCP \nproduct should be UL listed. \nWhile selecting the dry chemical powder, \ndue consideration should be given to the \ntypical properties viz. Apparent Density \n(0.65 +/- 0.05), Fire Rating (144B), \nThermal \nGravimetric \nAnalysis \n(with \ndecomposition at around 250oC) and  \nfoam compatibility. \n4000 kg for the DCP tender plus 500 kg \nfor additional requirement. This is in \naddition to the charge loaded on tender. \n \nii) \nSiliconised Potassium bicarbonate DCP \npowder (IS 4308:2003/UL listed) / Mono-\nammonium \nphosphate \nbased \nDCP \npowder \n(IS: \n14609/UL \nlisted) \nfor \nrecharging of fire extinguishers. \nAs required based on shelf life. However, \nminimum 10% of the total charge in the \nextinguishers should be maintained. \niii) \nFoam compound: (IS: 4989 (Part-III) / UL \nlisted (UL-162) \n \nHigher of the quantities in : \n1. 60,000 litre (excluding that in foam \ntender) for installation having largest \ntank of diameter as 60 M. \n2. 77,000 litre (excluding that in foam \ntender) for installation having largest \ntank of diameter as 79 M. Or, (as \ncalculated in 6.11). \n3. In the installation where the largest \ntank diameter is less than 60 M, foam \nquantity requirement (excluding that \nin foam tender) shall be calculated as \nper 4.4.11 of OISD-STD-117. \n(Refer Annexure- II and Annexure-VI for  \ntypical calculation for foam requirement)",
      "extraction_method": "pymupdf"
    },
    {
      "page": 33,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  24     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n14.0 \nDETECTION  SYSTEM AND ALARM \n \nHuman beings are excellent fire detectors since they possess sense of smell, sight, and touch. But \nsince human senses are also unreliable due to the need for frequent rest and relaxation, a number \nof mechanical, electrical and electronic devices have been developed to mimic human senses in \nthe detection of gases / smoke / heat and flame. \nA flammable gas detector is designed to give a warning of the presence of flammable gases or \nvapours in air, well before   they   reach   explosive concentrations. Normally, the detector provides \nvisible and audible alarm signals, but frequently it performs a further function by initiating control \naction such as increasing ventilation or shutting off the source of gas. A flammable gas detector \ncan also be used for tracing leaks and checking that vessels or tunnels are gas free before entering. \n14.1 \nAREAS TO BE COVERED WITH DETECTORS \n14.1.1 The following areas shall be provided with hydrocarbon gas detectors: \n- \nLight hydrocarbon pumps in process units. \n- \nProcess cooling tower top platform in the units having pressurised cooling water return. \n- \nFuel gas knock out drum \n- \nSuction side of forced draft air blowers if located where hydrocarbon vapours can be \npresent. \n- \nLight hydrocarbon pump stations if located below grade level. \n- \nLPG Horton spheres \n- \nLPG pump house \n- \nLPG bulk truck loading area \n- \nLPG bulk wagon loading area \n- \nLPG bottling, storage, repair sheds. \n- \nGas compressor \n- \nAir-intake point   for control room, in line with OISD-STD-163. \nThe exact location and number of points should be decided on need basis. \n14.1.2 Following areas shall be provided with Smoke/ Flame / Heat detectors with alarm and/or system to \nactuate relevant fire suppression system: \n- \nLPG spheres  \n- \nLPG filling sheds \n- \nLPG pumps/compressors \n- \nLPG loading/unloading, both in tank truck and tank wagon gantry \n14.1.3 Hydrocarbon detectors shall be installed near all potential leak source of class-A e.g. tank dykes, \ntank manifolds, pump house manifold etc.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 34,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  25     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nHydrocarbon detector of proper type shall be selected and also shall be proof tested and shall be \nmaintained in good condition. \n14.1.4 Additionally, following areas should also be provided with suitable detectors: \n- \nExtremely hazardous area in process units \n- \nComputer  room, Server room, Process control rooms, Record room \n- \nUnmanned electric substations / MCC rooms \n- \nCable galleries \n- \nChemical Storage \n15.0 COMMUNICATION SYSTEM \nEffective communication is an essential element in the fire protection system of any plant. The \nfollowing communication systems should be provided in the Refinery/Process plants. \n \ni)  TELEPHONE \n \nFire Station Control Room shall be provided with 2 nos. of internal telephones which are exclusively \nmeant for receiving fire/emergency calls only. These phones should have facilities for incoming \ncalls only. For general communication a separate telephone should be provided. \nFire Station should also have a direct P&T telephone. Hot line, telephone for contacting mutual aid \nparties shall be provided wherever possible. \nii)  PUBLIC ADDRESS SYSTEM \nPublic address system should be connected to all control rooms, administration building (all floors), \nall departmental heads, security etc. Telephone exchange should control and take care of this \nsystem. \niii)  A.R.P. (AIR RAID PROTECTION) SYSTEM / PAGING \nAir raid communication system (with civil defence) should be provided in the control room of fire \nstation. The details of such a system should be worked out in association with civil defence \nauthorities of the area. \nAlternatively, group communication system (all call system)/ alpha numerical pager system should \nbe considered for group emergency communication. \niv)  FIRE SIRENS \nThe Fire siren/s should be located suitably to cover the whole area with the operational control in \nthe Fire station control room. These should be tested at least once in a week to keep them in \nworking condition. \nFire siren code should be as follows: \n1. \nSMALL FIRE: No siren \n2. \nMAJOR FIRE: A wailing siren for two minutes.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 35,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  26     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n3. \nDISASTER: Same type of siren as in case of Major Fire but the same will be sounded for three \ntimes at the interval of one minutes i.e.( wailing siren 2min + gap 1 min + wailing siren 2min + gap \n1min + wailing siren 2min) total duration of Disaster siren to be eight minutes. \n4. \nALL CLEAR (For fire): Straight run siren for two minutes. \n5. \nTEST: Straight run siren for two minutes at frequency atleast once a week. \nv) WALKIE-TALKIE / WIRELESS \nAll the Fire Tenders shall be provided with a walkie-talkie/ wireless system which will help in \ncommunicating with the people in case the other system fails. Besides, key personnel coordinating \nemergency operations should also be provided with walkie-talkie. \nvi)  FIRE ALARM SYSTEM \nThe fire alarm systems includes manual call points (break glass), automatic gas/smoke/heat \ndetectors, release & inhibit switches for fire suppressing clean agent and conventional or micro-\nprocessor based data gathering panels viz. central fire alarm panel, mimic panels & associated \nequipments.  \nManual Call Points shall be provided at suitable locations like access point, approach roads, \nwalkways etc. to cover the critical areas.  These manual call points activate the audio-visual alarm \nin the Central fire alarm panel installed in fire station and in the repeater panel installed in the \nrespective area control room(s). The location of these points shall be conspicuously marked on the \nannunciation panel for proper identification. These manual call points should also have suitably \nwired telephone handset to facilitate communication with respective area control room and fire \nstation. \n16.0     INSPECTION & TESTING OF FIRE PROTECTION SYSTEM:  \nThe fire protection equipment shall be kept in good operating condition all the time and the fire \nfighting system shall be periodically tested for proper functioning and logged for record and \ncorrective actions. In addition to routine daily checks/maintenance, the following periodic \ninspection/testing shall be ensured. \n16.1 \nFIRE WATER TANK/RESERVOIR /Foam Tanks \n \ni) Above ground fire water tanks should be inspected externally & internally as per OISD-STD-129. \nii) The water reservoir shall be emptied out & cleaned once in 3 years. However, floating leaves, \nmaterial or algae, if any shall be removed once in 6 months or as & when required.  \niii) The foam tanks shall be inspected every 3 years externally and shall undergo internal inspection \nevery 10 years. \n16.2 FIRE WATER PUMPS \ni) \nEvery pump should be tested by running it minimum two times a week. \n \nii) Once a month each pump should be checked for the shut off pressure and auto start operation. \nObservations should be logged. \niii) Once in six months each pump shall be checked for performance. This can be done by opening",
      "extraction_method": "pymupdf"
    },
    {
      "page": 36,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  27     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nrequired number of hydrants/monitors depending on the capacity of the pump and by verifying that \nthe discharge pressure, flow and the motor load are in conformance with the design parameters. \nFor flow measurement suitable devices like ultrasonic instrument can be considered. \n16.3 FIRE WATER RING MAIN \nThe ring main should be checked once a year for leaks etc. by operating one or more pumps with \nthe hydrant points kept closed as required to get the maximum operating pressure. \nThe ring main, hydrants, monitors, valves should be visually inspected every month for any \npilferage, defects and damage. \nAll fire main valves should be checked for operation and lubricated once in six months for fresh \nwater and once in three months for saline/ETP water. \nThickness survey & inspection of Firewater header should be done once in three years.  \nSegment - wise flushing of main header should be done once a year. \n16.4 FIRE WATER SPRAY SYSTEM \nFixed water cooling spray systems on storage tanks should be tested at least once in six months. \nDeluge systems on LPG spheres and bullets should be tested at least once in every three months, \nfor proper performance. \nSpray system in LPG bottling plant and should be tested at least once in every quarter. Operation \nof ROVs should be checked once in three months.  \n16.5 \nFIXED / SEMI-FIXED FOAM SYSTEM \nFoam system on storage tanks should be tested once in 12 months. This shall include the testing \nof foam maker/ chamber. \nThe foam chamber should be designed suitably to facilitate testing of foam discharge outside the \ncone roof tank. \nPiping should be flushed with water after testing foam system. \nThickness survey & inspection of Foam system piping should be done as per OISD STD 142.  \n16.6 \nCLEAN AGENT (HALON SUBSTITUTE) BASED EXTINGUISHING SYSTEM \nThe systems should be checked as given below: \na) \nAgent quantity and pressure of refillable containers should be checked, six monthly. \nb) \nThe complete System should be inspected for proper operation once every year (Refer latest NFPA \nStandard 2001 (latest edition) for details of inspection of various systems). \n16.7   MOBILE FIRE FIGHTING EQUIPMENT AND ACCESSORIES \nFoam tenders should be tested at least once a week. This should include running of pump and \nfoam generation equipment. \nAll other mobile equipment should be checked, serviced and periodically tested under operating \nconditions, at least once a month. \nTrailer mounted pumps should be test run at least once a week. \nAll the fire hoses should be hydraulically tested at least once in six months. \nDCP tender should be visually inspected every week. This should include checking of expelled gas.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 37,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  28     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nRecords shall be maintained of all maintenance, testing and remedial/ corrective actions taken \nwherever necessary.  \n \n16.8     DCP/ CO2/ FOAM TYPE FIRE EXTINGUISHERS: \nInspection and testing frequency and procedure should be in line with OISD-STD-142. \n16.9 \nCOMMUNICATION SYSTEM \nFire sirens should be tested at least once a week. Testing of Manual call points once in a month, \nwalkie-talkies every week and other communication systems covered under item 13.0 should be \ndone as per manufacturer\u2019s guidelines. \n16.10    DETECTORS \nThe operability of all types of detectors should be tested once in every three months. Calibration of \ngas detectors using test gas should be done once in every six months or as per manufacturer's \nspecification whichever is earlier. \n17.0     FIRE FIGHTING ORGANISATION \n \nA full-fledged fire fighting organisation shall be provided. A typical organisation for the fire and \nsafety department for a large size, Refinery/Gas Process Plant is given below: \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n           The Fire Protection / Fighting organisation shall be manned by personnel having suitable \nprofessional qualification & training. For ease of identification of the fire fighters, the crew members \nshould be provided separate uniform. \n \n \nDGM/CHIEF MANAGER \nFIRE & SAFETY \nSR MGR/MANAGER          \n( FIRE PROTECTION) \nSR MANAGER./ \nMANAGER  (SAFETY) \nMGR/DY.MGR./ \nSR.FIRE OFFICER \n(FIRE MAINT.) \nMGR/DY.MGR /  \nSR. OFFICER \n(OPERATIONS) \nEACH SHIFT SR. FIRE OFFICER & FIRE \nOPERATORS \nSAFETY \nOFFICER",
      "extraction_method": "pymupdf"
    },
    {
      "page": 38,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  29     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n18.0 FIRE PROTECTION TRAINING \n \nAll the plant personnel shall be trained on fire prevention and fire fighting aspects. Fire fighting skill \nupgradation / refresher training shall be given periodically. The fire crew belonging to the fire fighting \ndepartment shall be given intensive training for the use of all equipment and in various fire fighting \nmethods for handling different types of fires. \n  \nRegular contractors and security personnel shall be given safety, fire Fighting and rescue operation \nTraining through oil industry approved reputed institute and record maintained.  \n \nA fire training ground with the following minimum training facilities should be set up: \na) Trench fire simulation facilities \nb) A small open top tank fire simulation facility \nc)    Pan fire simulation facility. \nd) Pipeline flange leak fire simulation facility \ne) Fire suits and breathing apparatus. \n \nA mock fire drill should be conducted once in a month to rehearse the fire emergency procedure \nand to keep the fire fighting team trained and alert and facilities in top order.  \n \nA layout of typical fire training ground and a brief write up on the facilities in the training ground are \ngiven in Annexure-IV. \n \nFor refineries & Gas Processing Plants not equipped with adequate fire training facilities; skill up \ngradation/ refresher training shall be periodically conducted at reputed institutes having live module \nfire fighting training facilities. \n19.0 MUTUAL AID \n \nRefineries/process plants should have written mutual aid agreements with similar neighbouring \nindustries fully detailing the responsibilities of the members of the scheme, the procedures to be \nadopted, the minimum number of equipment and manpower and minimum quantity of consumables \nto be exchanged/loaned. A model agreement of mutual aid is given in Annexure - V. \n \nA chart showing mutual aid arrangement shall be exhibited prominently at least in fire station and \nDisaster Control Room. \n20.0 FIRE EMERGENCY PROCEDURES \n \nEach installation shall prepare a detailed \"Fire emergency procedures\" manual outlining the actions \nto be taken by each personnel during a major incident for use by the organization and this manual \nshall be available to all personnel in the installation. \n \nThe fire emergency procedures including fire fighting plan should be prepared for fighting fires in \nthe process units, in and around tanks, in the LPG storage and bottling plants, product loading \ngantries, separators, electrical fire, warehouse and building fires etc.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 39,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  30     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n21.0 FIRE STATION / CONTROL ROOM \n \nFire Station Control Room is of critical importance as it is main coordinating centre between the \nemergency site and response crew. Important activities of control room are communication, \nmobilisation,    up-keeping    and maintenance.  The location and construction of control room should \ntherefore be suitable for these activities. \n21.1 LOCATION \n \nFire station should be located at minimum risk area. It should be spaced at a safe distance from any \nprocess plant and other hazardous areas. For details refer OISD-STD-118. \n \nWhen planning for new fire station, adequate land should be provided for parking and maneuvering \nof fire appliances. Also, access and exits of the building should not be obstructed by other vehicles. \n \nFire station control room should be close to parking bay for fire appliances and should have good \nview of vehicles parked. \n \nAdditional Fire-post should be considered during the expansion for improving the response time.  \n21.2 COMMUNICATION: \n \nReliable communication system is must for supporting effective fire service dept. operations. \nFollowing equipment must be available in the Control Room, (i) Telephones (2) Wireless sets/ \nwalkie-talkie (with a dedicated frequency) (3) Hotlines to neighbouring industries/civil Fire Brigade \n(4) Fire Alarm system with central control in fire station. \n21.3 GENERAL: \na) Fire Station should have 2 overhead storage tanks for foam compound storage, so that during \nemergency refilling is not delayed. \nb) Control room should have portable emergency lights. \nc) Fire Station should have prominently located pressure gauge showing fire water network \npressure. \nd) Emergency power supply shall be ensured for Fire Station & Fire water Pump House. \n \n22.0 PASSIVE FIRE PROTECTION MEASURES / OTHER SAFETY MEASURES \n \nAlthough adequate fire protection is provided in an installation, Passive fire protection measures as \nindicated below should be adopted wherever required. \na) Fire Proofing of structural members \nb) Spark Arresters and Flame Arresters \nc) Fire Separation Walls in concealed space/Electrical     Substation/ transformer yard/ bays/ cable \ngalleries. \nd) Fire Seals in underground sewer system / Flare Knock out Drums \ne) Impounding Basins/Dyke Walls \nf) \nLightning Arresters \ng) Pressurisation of Enclosure",
      "extraction_method": "pymupdf"
    },
    {
      "page": 40,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  31     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nh) Venting Facilities of process equipment \ni) \nElectrical Relays and Fuses, earth leakage circuit breakers, neutral current circuit breaker \nj) \nFire retardant coatings and tapes for cables \nk) Fire resistant low smoke insulation cable. \nl) \nFlame proof and flame resistant electrical enclosure. \nm) Insulation of hot surfaces. \n23.0 FIRE PROTECTION SYSTEM AUDIT \n           In view of continuous expansion and additions in refineries, the system should be internally audited \nonce in 3 years for compliance of OISD standards and statutory requirements \n24.0 REFERENCES \n1) \nNFPA-11 Standard For Low Expansion Foam Systems \n2) \nNFPA 11-A Standard  For Medium & High Expansion Foam Systems \n3) \nNFPA 13 Standard For The Installation Of Sprinkler Systems \n4) \nNFPA  15  Standard  For Installation Of Water Spray Systems \n5) \nNFPA 17 DCP System \n6) \nNFPA 20 Standard For Installation Of Centrifugal Fire Pumps \n7) \nNFPA-2001 Standard For Clean Fire Extinguishing System \n8) \nAPI - 2001 Fire Protection In Refineries \n9) \nPetroleum Rules -2002 \n10) Fire Protection Manual (Part-II) Of TAC \n11) TAC Building Regulations \n12) TAC    Regulations    For Electrical Equipment Of Buildings \n13)  Model   Code   Of   Safe Practices - The Institute Of Petroleum (U. K. ) \n14) International Safe Practices Of Oil Industry \n15) IS:3844- Code Of Practice For Installation Of Internal Fire Hydrants In Multistorey Building \n16) OISD-STD-142 Inspection Of Fire Fighting Equipment & Systems \n17) OISD-STD-154 Safety Aspects In Functional Training \n18) Ozone Depletion Substances Regulation & Control Rules 2000, Ministry of Environment & Forests, \nGovernment of India \n19) IS-15683: Portable Fire Extinguishers - Performance and Construction - Specification",
      "extraction_method": "pymupdf"
    },
    {
      "page": 41,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  32     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n20) IS:14609 : Dry Chemical Powder for fighting A,B,C Class Fires - Specification  \n21) UL154: Carbon-Dioxide Fire Extinguishers \n22) UL299:Dry Chemical Fire Extinguishers \n23) UL711:Rating & Fire Testing of Fire Extinguishers",
      "extraction_method": "pymupdf"
    },
    {
      "page": 42,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  33     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE-1 \n \nEXAMPLE FOR CALCULATION OF FIRE WATER FLOW RATENote1 \n \n \n1. \nDESIGN BASIS \n \nThe fire water system in an installation shall be designed to meet the fire water flow requirement to \nfight two major fires simultaneously. \n2. \nFIRE WATER DEMAND  \n \nVarious areas which can be under fire shall be considered and fire water demand for each area \nshall be calculated based on design basis, as indicated below: \n2.1 \nFLOATING ROOF TANKS PROTECTION \n \na) Data:  \n \n \nTotal storage capacity in one dyke area \n=  \n1,20,000 m3 \n \n \nNo. of tanks \n \n=  \n2 \n \n \nCapacity of each tank \n \n=  \n60,000 m3 \n \n \nDiameter of each tank \n \n=  \n79 m \n \n \nHeight of each tank \n \n=  \n14.4 m \n \n \nb) Cooling water requirement: \n \n \nCooling water rate  @ 3 lpm/ m2 of tank shell area for tank on fire, \n \n \nCooling water required \n \n=   \n(\u03c0 x 79 x 14.4 x 3) lpm \n \n \n \n \n=  \n10,726 lpm \n \n \n \n \n=  \n644 m3/hr \n \nAssuming that second tank is located within the tank dyke at a distance more than 30 meters from \nthe tank shell.  \n \nTherefore, in such case cooling water required at the rate of 1 lpm/ m2 of tank shell area shall be \n215 m3/hr. \n \nTotal cooling water = 859 m3/hr    \n \n \nc) Foam water requirement for rim seal area:   \n \n \nWater flow required for applying foam on a largest tank burning surface area.  \n \n \nFor floating roof tank of 79 m diameter,  \n \n \nDiameter of the tank (D1)  \n \n=  \n79 m \n \n \nDistance of foam dam from shell  \n \n=  \n0.8 m \n \n \nDiameter of roof up to foam dam (D2)   \n=  \n79- (2 x 0.8)  = 77.4 m \n \n \nthe rim seal area                                       \n=  \n((\u03c0 /4) x (792 - 77.42)) m2 \n \n                                                                \n \n=   197 m2 \n \n \nFoam solution rate @ 12 lpm/ m2                    =  \n2,364 lpm \n                           (For 3% foam concentrate)                 =    (0.97 x 2364) lpm  \n  \n \n \n \n=     2293 lpm. \n \n \n \n \n=    2293 x 60  m\u00b3/hr  \n                                                                                                1000 \n \n \n \n \n=   138 m\u00b3/hr.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 43,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  34     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \nNote-1: These are sample calculations only. Calculations on the basis of actual site conditions and dimensions need to be carried out \nfor each installation as per guidelines provided in clause 5.2. \n \n \n \n \n \n \nd) Fire water for supplementary hose stream based on 4 hydrant streams + 1 High Volume Long \nRange water monitor. \n \n \n4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr \n \n \n \ne) Total water required:  \n \n \nTank cooling \n859 m3/hr \n \n \nFoam application \n138 m3/hr \n \n \nSupplementary stream \n372 m3/hr \n \n \nTotal \n1369 m3/hr \n \n \n2.2 \nCONE ROOF TANKS PROTECTION \n \n \na) Data: \n \n \nTotal storage capacity \n = \n50,000 m3 \n \n \nNo. of tanks \n = \n4 with 12,500 m3 capacity each. \n \n \nDiameter of each tank \n = \n37.5 m \n \n \nHeight of each tank \n = \n12 m \n \n \nb) Cooling water requirement: \n \n \nCooling water rate \n= \n3 lpm/ m2 of tank shell area for tank-on-fire \n \n \nCooling water required \n= \n\u03c0   x 37.5 x 12 x 3 \n \n \n \n= \n4243 lpm \n \n \n \n= \n255  m3/hr  \n \n Cooling water required for other tanks at the rate of 3 lpm/ m2 of shell area for tanks falling within  \n(R+30) metre  from centre of tank on fire,  \n \n \n \n= \n3 x 255 m3/hr \n \n \n \n= \n765 m3/hr \n \n \nTotal cooling water rate \n= \n(255 + 765) m3/hr \n \n \n \n=   \n1020 m3/hr \n \n \nc) Foam water requirement (for 1 tank only) @ 5 lpm/ m2, \n \n \nFoam solution rate \n= \n(\u03c0  x (37.5)2 x 5) lpm \n \n \n \n \n          4 \n \n \n \n= \n5525 lpm \n \n \nFor 3% foam concentration \n= \n(5525 x 0.97) lpm \n \n \n \n= \n5359 lpm \n \n \n \n= \n322 m3/hr \n      \n \nd) Fire water for supplementary hose stream \n=  \n372 m3/hr",
      "extraction_method": "pymupdf"
    },
    {
      "page": 44,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  35     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \ne) Total water required : \n \n \nTank cooling \n \n1020 m3/hr \n \n \nFoam application \n \n322  m3/hr \n \n \nSupplementary stream (including 2 HVLR) \n372  m3/hr \n \n \n \n \n    \n \n \nTotal \n \n1,714 m3/hr  \n \n \n2.3 \nLPG SPHERES AREA PROTECTION \n \na) Data:  \n \n \nNo. of sphere in one area \n= \n3 \n \n \nDiameter of each sphere \n= \n17 m \n \n \nb) Cooling water requirement: \n \n \nwater rate for cooling \n= \n(\u03c0 x172 x 10.2) lpm \n \n \n \n= \n9,265 lpm \n \n \n \n= \n556 m3/hr \n \n \nConsidering other 2 spheres located within \n = (3 x 556) m3/hr  \n \n \n(R+30) M from centre of sphere and fire  \n \n \ncooling water rate for 3 spheres     \n \n \n    \n \n = 1668 m3/hr \n \nc) Hose stream requirement (including 1 HVLR)  = 372 m3/hr \n \n \nd) Total water requirement \n \n = 2040 m3/hr \n \n \n \n2.4 \nLPG RAIL WAGON LOADING GANTRY PROTECTION \n \n \na) Data:  \n \n \nTotal No. of loading points \n \n=  \nConventional or BTPN. \n \n \nWidth of Tank wagon gantry \n \n=  \n12 m \n \n \n \n   \nb) Cooling water requirement: \n \n \nDivide total area of gantry into equal segments such that each segment measuring 15 m X 12 \nm and consider 3 segments operating at a time. \n \n \n \nWater rate required \n \n=  \n(3 x 15 x 12 x10.2) lpm \n \n \n \n \n=   5508 lpm                                                   \u2018                              \n \n \n \n=    330 m3/hr \n \n \nWater Requirement for supplementary Hose: \n \n \nWater for 4 single hydrant streams \n \n=  \n4 x 36 = 144 m3/hr. \n \n \nWater for 1 monitor stream (HVLR) \n \n=  \n1x 228 = 228 m3/hr. \n \n \nTotal water requirement \n \n=  \n372 m3 / hr. \n \n \nTotal water flow rate for gantry protection \n \n \n(a) Gantry cooling \n \n=   330 m\u00b3/hr.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 45,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  36     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n  \n(b) Supplementary hose requirement \n \n=  \n372 m3/ hr \n \n \n Total \n \n=  \n702 m\u00b3/hr.  \n \n2.5 \nPROCESS UNIT PROTECTION \n \nFor process unit protection in case of fire, water is to be applied using fixed water monitors and \nhose lines.  Unit blocks separation is by 30 metre. Three following alternatives are considered for \nfire water rate. \n \n \nAlternate-I   \n \nTotal unit area \n \n  \n \n \n \n= 120 x 80 m2 \n \nConsider water rate @ 1 lpm/ m2 on area basis, \n \nWater rate \n \n  \n \n \n \n= (9600 x 1) lpm  \n \n \n \n \n  \n \n \n \n= 576 m3/hr \n \nWater for supplementary hose stream (including 1 HVLR) \n \n= 372 m3/hr \n \nTotal   water rate \n \n  \n \n \n \n= 948 m3/hr \n \n \nAlternative - II \n \nConsider a 10m x 10m portion of process unit area on fire. Provide water cover over an area of \n30m x 30m at the rate of 10.2 lpm/ m2, \n \nWater rate \n \n  \n \n \n= (900x10.2) lpm \n \n \n \n \n  \n \n \n=  9180 lpm \n \n \n \n \n  \n \n \n= 551 m3/hr \n \nWater for supplementary hose steam (including 1 HVLR)  \n= 372 m3/hr \n \nTotal water rate \n \n  \n \n \n= 923 m3/hr \n \n \nAlternate \u2013 III \n \nWater required for portion of unit area provided with fixed spray system (Extreme Hazardous Area) \n \nArea assumed \n \n  \n \n \n= 1000 m2 \n \nWater rate \n \n  \n \n \n= 10.2 lpm/ m2 \n \nCooling water required \n \n  \n \n \n= 10200 lpm \n \n \n \n \n  \n \n \n= 612 m3/hr \n \nWater for supplementary hose stream (including 1 HVLR) \n= 372 m3/hr \n \nTotal cooling water required \n \n  \n \n \n= 984 m3/hr \n \n \nConsidering the maximum water under alternative I, II & III \n \nDesign flow rate \n \n  \n \n \n= 984 m3/hr \n \n \n \n2.6   \nFire water calculation for full surface fire on largest floating roof tank (roof sinking case) \u2013 \nTreated as a single contingency \n \n \na) Data:  \n \n \nTotal storage capacity in one dyke area \n=  \n120,000 m3 \n \n \nNo. of tanks \n \n=  \n2 \n \n \n \nCapacity of each tank \n \n=  \n60,000 m3",
      "extraction_method": "pymupdf"
    },
    {
      "page": 46,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  37     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n \nDiameter of each tank \n \n=  \n79 m \n \n \nHeight of each tank \n \n=  \n14.4 m \n \n \n \n \n \nb) Cooling water requirement: \n \n \nCooling water rate @ 3 lpm/ m2 of tank shell area for tank-on-fire \n \n \nCooling water required \n = \n\u03c0 x 79 x 14.4 x 3 \n \n \n \n= \n10726 lpm \n \n \n \n= \n  644 m3/hr \n \n \nAssuming that second tank is located within the tank dyke at a distance more than 30M  from \nthe tank shell.  \n \n   Then, cooling water requirement @ 1 lpm/ m2 of tank shell area shall be 215 m3/hr. \n \n \n   Total cooling water  \n=  \n(644 + 215) m3/hr  \n \n \n \n= \n859 m3/hr  \n \n \nc)  Water requirement in foam application                 \n \n \nFoam Application Rate \n: \n8.1 lpm  \n \n \nFoam Solution Requirement  \n= \n((\u03c0 x 79 x 79) / 4  x 8.1) lpm \n \n                    \n= \n39720 lpm \n \n \n                   \n=   \n2383 m3/hr \n \n \nWater required for the foam solution    = \n97% x 2383 m3/hr  \n                                                                              =   \n   2312 m3/hr         \n \n \n\u2026\u2026 refer Note-2 \n \n \nd) Fire water for supplementary hose stream based on 4 hydrant streams + 1 High Volume Long \nRange water monitor. \n \n \n4x36 m3/hr + 1X228 m3/hr = 372 m3/hr \n \n \ne) Total water required:  \n \n \nTank cooling \n859 m3/hr \n \n \nFoam application \n2312 m3/hr (Plus requirement for foam losses as per Note-2) \n \n \nSupplementary stream \n372 m3/hr \n \n \nTotal \n3543 m3/hr \n \n \n \nSay Total water requirement  \n=  \n3550 m3/hr (Plus requirement for foam losses as per Note-2) \n \n \n \n3.0 \nTOTAL DESIGN FIRE WATER RATE \n \n \nFor two major fire fought simultaneously \n \nFire water rates for 5 cases are given below: \n \n \n i) Floating roof tank protection  \n= 1369 m3/hr",
      "extraction_method": "pymupdf"
    },
    {
      "page": 47,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  38     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n ii) Cone roof tank protection  \n \n= 1714 m3/hr \n iii) LPG sphere protection  \n \n \n= 2040 m3/hr \n iv) LPG rail wagon loading gantry = 702 m3/hr  \n  \nProtection \n \n v) Process unit protection \n \n \n= 984 m3/hr \n \n \nNote-2: Potential foam losses from wind and other sources to be added to this value as per design requirements. These losses are \nnot considered in this typical calculation sheet. \n \n \n3.1  \nFor fighting the above two major fires simultaneously, the design firewater rate is the sum of the \ntwo highest water rates i.e.  \n \nDesign fire water rate \n= \n2040 m3/hr + 1714 m3/hr \n \n \n \n= \n3754 m3/hr \n \nSay \n= \n3750 m3/hr \n \n \n \n \n  \n    \n    \n3.2 \nFor full surface fire of largest floating roof tank (Roof sinking case): \n \nTotal firewater flow rate required as per typical calculations shown at 2.6 is 3550 m3/hr. (Plus requirement \nfor foam losses as per Note-2)   \n \n \nThe design Firewater rate shall be highest of above 3.1 or 3.2. \n \n \nNOTE: \n \nFull surface fire of a floating roof tank roof sinking case being a remote possibility, it is \nconsidered as a single largest contingency for the purpose of arriving at design fire water \nrequirement.   \n \n \n \nNote-2: Potential foam losses from wind and other sources to be added to this value as per design requirements. These losses are \nnot considered in this typical calculation sheet.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 48,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  39     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE - II \n \n \nEXAMPLE FOR CALCULATION OF FOAM COMPOUND REQUIREMENT \n \n \n1. \nCONE ROOF TANK PROTECTION: \n \n \ni) Data : \n \n \n \nTotal Storage capacity in one dyke area \n=  \n50000 m3 \n \n \nNumber of tanks \n \n=  \n4 \n \n \nDiameter of each tank \n \n=  \n37.5 m \n \n \nHeight of each tank \n \n=    12 m  \n \n \nii) The quantity of foam compound shall be calculated as follows:  \n \n \n \nConsider foam solution application @ 5 lpm/ m2 for the liquid surface of the single largest cone \nroof tank in the dyke area. \n \n \n \n \n  \n \n  \n \n \nFoam solution rate \n \n\u03c0 x (37.5)2 \n \n \n \n=       ---------------  x 5 \n \n \n \n \n      4 \n \n \n \n= \n5525 lpm \n \n \nFoam compound required (3%) \n= \n(5525 x 3 / 100) lpm \n \n \n \n= \n166 lpm \n \n \nFoam compound quantity for 65 minutes \n=  \n166 x 65 \n \n \n \n \n=  \n10,790 litre \n \n \niii) Consider one portable foam monitor of 4500 lpm foam solution capacity: \n \n \n \n3% Foam compound required \n \n=  \n135 lpm \n \n \nFoam compound required for 65 minutes \n=  \n8,775 litre \n \n \niv) Consider 2 hose streams of foam with a capacity of 1140 lpm of foam solution capacity \n \n \n \n3% Foam compound required \n \n=  \n68.4 lpm \n \n \nFoam compound required for 65 minutes \n=  \n4,446 litre      \n \n \nv) Total foam compound required for cone roof tank area Protection: \n \n \nFoam compound required for Cone Roof Tank  = 10,790 litre \n \n \nFoam Compound required for 1 Foam Monitor = 8,775 litre \n \n \nFoam Compound required for 2 hose streams  = 4,446 litre \n \n \nTotal \n \n = 24,011 litre \n \n \n \nSay \n \n = 24,000 litres",
      "extraction_method": "pymupdf"
    },
    {
      "page": 49,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  40     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n2. \nFLOATING ROOF TANK PROTECTION \n \n \ni) Data: \n \n \n \nTotal Storage Capacity in one dyke \n= \n1,20,000 m3 \n \n \nNo. of Tanks \n= \n2 \n \n \nCapacity of Each Tank \n= \n60,000 m3 \n \n \nDiameter of each tank \n= \n79 m \n \n \nHeight of each tank \n= \n14.4 m \n \niii) Consider foam solution application rate of 12  lpm/ m2  of seal area of the single largest floating \nroof tank in the dyke area : \n \n \n \nFor floating roof tank of 79 m diameter,  \n \n \nDiameter of the tank (D1) \n=  \n79 m \n \n \nDistance of foam dam from shell  \n=  \n0.8 m \n \n \nDiameter of roof up to foam dam (D2) =  \n(79- (2X0.8)) m = 77.4 m \n \n \nRim seal area                             \n=  \n((\u03c0 /4) x (792-77.42)) m2 \n \n \n \n=       197 m2 \n               \nFoam solution rate @ 12 lpm/ m2  \n                =  \n2364 lpm \n \n \n3% Foam Compound required \n \n      =   \n70.9 lpm \n \n \nFoam Compound required for 65 mins.  \n  \n=  \n4,609 liter \n \n \n \n \n  \n  \n \niii) Foam Compound required for 1 foam monitor and 2 hose streams as calculated for cone roof \nprotection \n \n \n1 Foam monitor \n \n8,775 liter \n \n \n2 Hose streams \n \n4,446 litre \n \n \niv) Total foam compound required for floating roof tank area Protection: \n \n \nFoam Compound required for Floating Roof Tank  \n4,609 liter \n \n \nFoam compound required for 1 foam monitor   \n \n8,775 liter \n \n \nFoam compound required for 2 hose streams   \n \n4,446 litre \n \n \nTotal required \n \n  \n \n17,830 liter \n \n \n \nSay, \n \n  \n \n18,000 liter \n \n3. \nOn the lines of the above example foam compound requirement should be calculated for various \ndyke areas. Requirements to fight major fires in two dyke areas (with maximum foam compound \nrates requirements) should be added, to arrive at the total requirement of the installation. \n \nFor example, for 2 cone roof tank dyke areas with largest tank diameter of 37.5 metres in each \narea, foam compound required works out as 2x24000 liters i.e.   48,000 liters. \n \nSimilarly for 2 floating roof tank dyke areas with largest tank diameter of 79 M. in each area, foam \ncompound required works out as 2 X 18000 liters i.e.  36,000 liters.  \n \n4.  \nFoam Requirement for Full surface fire of the largest floating roof tank (roof sinking Case): \nconsidered as a single largest contingency & detailed at Annexure-VI",
      "extraction_method": "pymupdf"
    },
    {
      "page": 50,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  41     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE - III \n \nBROAD SPECIFICATIONS FOR FIRE FIGHTING EQUIPMENT \n(Refer OISD STD -115 for details) \n \n \nN\no\n. \nEquip\nment \nBroad Specification Capacity \nAnd Size \nSuitabilit\ny \nI. \nFoam Tender \n- \nDiesel Engine Chassis with \n \ncompatible PTO Unit \n- 10 ton \n \npayload \n- \nFoam compound Tank \n- 3000 lts. \n- \nWater tank \n- 2600 lts. \n- \nPump capacity \n- 4000 lpm@ \n \n \n \n8.5 kg/sq.cm g \n \n \n \n& 2500 lts/min \n \n \n \n@ 10 kg/sq.cm g \n \nFoam/water monitor of capacity \n \n2500 to 2800 lts/min \u2013 1 No. \n \n- \nTo supply \n \nFoam \n \nSolution to \n \nFixed foam \n \nSystem. \n \n- \nTo supply  \n \nform to  \n \nspill fires \n \nII. \nHydraulic Platform \nwith articulated or \ntelescopic arm \n- \nDiesel Engine Chassis with \n \ncompatible PTO Unit - MIN.HP280 \n- \nFoam generating equipment \n- \nCage area \u2013 1.4 sq. mt. \n- \nExtinguishing Articulated boom \n \nOf 30 M height \n- \nThrowing distance Horizontal :100-120M \n \n                               Height: 65-75mt. \n- \nBoom movement \u2013 360 degrees \n- \nFoam/water monitor capacity \n \n5000 to 6000 plum \n- \nPump capacity \u2013 5000 to 6000 \n \nLts/min. at 10 kg/sq. cm.g \n- \nRemote operation from rear of truck \n- \nOperation to suit water \n \nConnection from hydrants \n  \n \n- \nFor foam \n \napplication  \n \non oil fires \n \n- \nFor fire fighting \n \nOf tall columns  \n \nAnd inaccessible     \n      area \n \n \n \n \n- \nFor rescue \nIII. \nDCP Tender \n- \nDiesel engine chassis \u2013payload :13 \n- \n2 spheres of 2000 kg DCP each \n- \nExpellent gas system (Nitrogen gas  \n \ncylinders 28x50 lts at 140 kg/cm2 g \n- \nAutomatic regulator for output and range \n- \nDCP monitor with range 15, 25 and  \n \n40 kg/second at operating pressure of \n     14 kg/cm2 g \n- \nMonitor throw - 40 to 50 mtrs  \n \n- \nFor gas \n \nFires and \n \nSpill fires",
      "extraction_method": "pymupdf"
    },
    {
      "page": 51,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  42     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nIV. \nEmergency \nRescue \nTender \n- \nRescue equipment \n- \nBreathing equipment \n- \nProtective clothing \n- \nFirst Aid Equipment \n \n- \nFor rescue \n \nOperations \n \n \nV. \nFoam Tank \nTrailers with \nWater-cum- \nFoam monitors \n \n- \nFoam compound storage capacity 1000 litres \n- \nFiled adjustable variable flow Water cum foam monitor of \ncapacity 1000 GPM with UL/FM listed / approved  \n- \nFor spill  \n \nfires \n \n \nVI. \nTrolley mounted \nWater-foam- \nMonitors \n- \nFiled adjustable variable flow Water cum foam monitor of \ncapacity 2000 GPM with UL/FM listed / approved. Foam \ninduction to the monitor shall be possible from minimum \n60M distance from the monitor. \n \n- \nFor oil fire \n- \nFor hot work  \nVII. \nFoam Nurser \n(Trailor \nmounted foam \nsupply tank) \n- \nFoam Compound storage  \n- 4500 litres.  \n \n \n- \nPump capacity : 160 lts/min \n \n- \nTo supply \n \nFoam \n \ncompound \n \nDuring fire \n \nfighting \n \n \nVIII. \nMobile fire \nTrailer pump \n \n \n- \nPump capacity 1800 to 2250 \n  \n \nLts/min at 7 kg/sq.cm. g \n \n- \nAs a booster \n \nPump \n- \nFire water use \n \nfrom additional\n \nsource \n \n \nIX. \nFire hoses \n-2 \u00bd\u201d \n \n- \nReinforced rubber lined hoses type   \n \n\u201cA\u201d or \u201cB\u201d as per IS 636 \n \n- \nGeneral fire \n \nFighting  \nX. \nFire jeep \n \n \n \n- \nStandard design with two-way radio   \n \nCommunication facility \n \n \n- \nTowing trailer \n \nType  \n \nequipment \n- \nGeneral \n \nvigilance \n \n \nXI. \nAmbulance \n- \nMedical first aid equipment \n  \n- \nMedical aid  \nXII. \nOther accessories \nFoam making \nbranch pipes, \nnozzle etc. \n- \nAs per standard specifications \n  \n \nLts/min at 7 kg/sq.cm. g \n \n- \nFor fire  \n \nFighting \n \nNOTE: The capacities of equipment given above are minimum required. However, higher \ncapacities can be provided on need basis.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 52,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  43     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE - IV \n \nFIRE TRAINING GROUND - FACILITIES \n \n \n1.0 \nLAYOUT OF TYPICAL FIRE TRAINING GROUND \n \n \nA typical layout of a fire training ground is shown in fig.1 \n \n \n \n \n \nFig. 1 \nLAYOUT OF TYPICAL FIRE TRAINING GROUND",
      "extraction_method": "pymupdf"
    },
    {
      "page": 53,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  44     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n \n \n2.0 DETAILS OF FACILITIES IN TRAINING GROUND \n \n \nDetails of different facilities in the fire training ground are described below. \n \n2.1. \nFacility for storage tank fire \n \n \nStorage tanks are provided with fixed foam line connection and fixed cooling water                                                   \n \n \nsystem to fight tank fires.  The foam is to extinguish the fire and cooling water is to \nprevent spreading of fire in the neighbouring tanks. Training ground should have a tank \nwith fixed foam installation with isolation valves on product lines. \n \n2.2  \nFacility for pit fire: \n \n \nDuring operation of the refinery, sometimes hydrocarbon liquids get released from the \nprocess equipment and accumulate in the open areas/ pit. To fight such fires, the facility \nshould be provided on the ground. \n \n2.3 \nFacility for pipeline fires: \n \n \nIn the refinery equipment are connected by pipelines and to rundown the products from \nthe process units to storage tanks. These pipes can leak at flange joints and result in a \nfire.  Facilities should be provided to simulate such fires.  \n \n2.4. \nFacilities for wagon gantry fire: \n \n \nGantry fires are difficult to control due to rapid spreading of fires all around the gantry.  \nSuch fires can be controlled with the following arrangements  \n \na) \nIsolate the oil supply \n \nb) \nCooling the area as well as surroundings with water spray & facilities should be \nprovided for such simulations.  \n \n2.5 \nFacilities for LPG fire \n \n \nLPG is produced in the refinery and stored in containers from where it is despatched to \nthe market.  Chances of fires due to leakage of LPG in the process unit are less as it is \nprocessed in closed system.  Probability of LPG fires during bottling; loading/unloading \nof cylinders is more. \n \n \nThe most dangerous aspect in LPG fires is explosion of bullet/cylinders. To tackle such \nfires, training facility should be installed. \n \n \n2.6     \nFacility for high elevation column fire",
      "extraction_method": "pymupdf"
    },
    {
      "page": 54,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  45     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \nIn the refinery, there are tall structures such as columns/vessels.  To tackle fires on \nsuch equipment the most important activities are isolation and cooling the equipment \nas well as surrounding area.  Generally, isolation of inlet side of the equipment is not \nmuch difficult, most difficult isolation is on the outlet side.  To approach to the isolation \nvalve, personal protective equipment with water screen is necessary.  Facilities should \nbe provided to simulate all such actions.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 55,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  46     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE-V \n \nARRANGEMENT OF MUTUAL AID \n \nA typical arrangement through mutual aid agreement is given below: \n \nChembur Trombay Industrial belt spread over about 10 sq.KM is situated in north-east Greater Bombay.  \nIndustries operating in the zone include oil refineries, chemical and petrochemical complexes, fertilizer, \npower generation and a nuclear complex.  The area at present is inhabited by large population living in \nresidential buildings, chawls and hutments.  The Eastern Express Highway and Bombay-Pune Road pass \non one side of the area, while on other side; it is bounded by sea and creek.  The roads in the area are \nloaded with passenger and goods traffic including hazardous chemicals.  A railway line for goods traffic \nalso runs from Kurla to the end of Corridor road, to meet the rolling stock requirement of the industries. \nThe industries in the area have fire fighting and emergency handling equipment and services depending \nupon the nature and size of their operations.  Industries have also drawn up their On-Site Emergency Plans \nwhich are periodically revised and updated. However, the resources available with a single factory being \nlimited can not be sufficient to control a major emergency.  To overcome such constraints, the factories \nhave come forward to form the Mutual Aid Scheme of Chembur-Trombay Region. \nThe main objective of Mutual Aid Scheme is to provide necessary help in case of emergencies when \nrequisitioned by any of the members, in the minimum possible time to save life, property and minimise \ndamage. \nThe members of Mutual Aid Response Group are \n\uf0b7 Aegis Chemicals \n\uf0b7 Apar Industries \n\uf0b7 BARC \n\uf0b7 BPCL \n\uf0b7 Bombay Paint \n\uf0b7 CTTL \n\uf0b7 HPCL \n\uf0b7 HP BDU \n\uf0b7 IOBL \n\uf0b7 IOCL \n\uf0b7 MBPT \n \n\uf0b7 ONGC \n\uf0b7 RCF \n\uf0b7 TATA Power \n \nThe members have agreed to extend help by \na) Rushing fire fighting appliances and \nequipment \nb) Deployment \nof \ntrained \n/ \ntechnical \npersonnel \nc) Passenger transport and ambulance \nd) Mobile equipment \ne) Tools, tackles and service equipment \nf) \nPersonal Protective / Special equipment \ng) Medical and Health Services \nMutual Aid members meet and discuss items of common interest like preparedness and compliance \nstatus of Emergency Plans along following lines in scheduled meetings. \na) Location of factory, accessibility, escape \nroutes \nb) Information about hazardous chemicals \nc) Likely on-site / off-site emergencies \nd) Method of communication \ne) Strengths and weaknesses. \nAll members carryout on-site mock drills in their respective factories as well as combined mock drill for on \nsite emergencies.  All the real emergencies in this area have been so far effectively tackled by Mutual Aid",
      "extraction_method": "pymupdf"
    },
    {
      "page": 56,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  47     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nGuidelines for Seeking \n Assistance from Mutual Aid Response Group (MARG) \n \n1. An effort has to be made to dovetail On-site emergency plan to Off-site plan. \n2. Training sessions and mock drills in First Aid, Fire Fighting, Evacuation, First Responders, should be \nconducted to appraise and train different levels of responders in emergency control. \n3. During an emergency assistance should be sought from the immediate neighboring MARG members \nenlisted having appropriate expertise as per the guidelines and equipments, gadgets for controlling \nsituation and statutory authorities simultaneously. \n4. All the personnel in the factory who are responders for emergencies must be made aware of the \navailability of such MARG assistance and methods of getting it. \n5. Assisting organization must be properly briefed by the unit seeking the assistance about the nature of \nemergency, materials involved and metrological conditions ( wind direction), precise nature of help \nrequired to ensure proper response. \n6. Assisting can be requested in the form of either equipment or expertise or both with expert operating \npersonnel. \n7. In case of equipment received from assisting organization : \na. It must be properly used. \nb. Returned promptly. \nc. In case of damage it should be repaired from approved agency and returned in good working \ncondition. \nd. Consumables should be replaced / reimbursed. \n8. It is understood that in case of any accident to any personnel while assisting organization that is \nreceiving the help should extend its co-operation in bearing a reasonable part of expenses, beyond that \ncovered by an insurance policy. \nGeneral: \nMARG also has its limitations  \nEach organization is primarily responsible for keeping its plants in safe condition, identifying, assessing, \nminimizing and eliminating hazards and risk, maintaining necessary equipment for special kinds of risks \nthat the organization might be facing and training its personnel for emergency control. \nIt can seek help from others in the MARG in terms of equipment, expertise and special materials. However, \nit is only complimentary to its own arrangements and commitment to safety and emergency control. \nMutual Aid and Response is sought only when in-house efforts seem to be inadequate to meet the demand \nof the situation and that of the civic group is not adequately resourced to meet the sudden requirement \nwithout loss of time.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 57,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  48     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \nANNEXURE-VI \n \n \n   \nExample of Fire Case in a large Floating Roof Tank after sinking of floating roof \n \nExample for calculation of Foam Requirement for Floating Roof tank with Portable Monitors: \n \nDATA: \n \n1. Diameter of Tank  \n \n \n= 79 m        \n \n2. Type of Roof  \n \n \n \n \n= Floating Roof \n \n3. Foam Application Rate  \n \n= 8.1 lpm  \n \n  \nFoam Solution Requirement  = \u03c0 x 79 x 79  \n  \n \n      ---------------- x 8.1 \n  \n      \n \n4 \n \n  \n \n= \n39,720 lpm \n \n  \n \n= \n2,383 m3/hr \n \n \n           Say, \n=    2,400 m3/hr  \n \n \n \n \n \n \n \n \n \n \nThis much quantities has to be thrown over to sunken roof area with the help of external long range \nhigh volume monitors from the road side periphery of the tank farm. The same can be achieved by \n5 nos. of 2000 gpm such monitors. In design firewater rate calculation in Ann-I, sinking of floating \nroof of the largest tank has been considered as a single largest contingency to sizing the fire water \nnetwork around tank farms to take up such firewater load so that long range monitors can be fed \nfrom this network by diverting water available in other areas of the installation to tank farms in such \nemergency. \n \n \nFoam Compound Requirement \n= \n39720 x 3 /100  \n \n \n \n= \n1192 lpm  \n \n \nFoam Compound Requirement  \n= \n(1192 x 65) litre \n \nfor 65 minutes with 3% concentration \n \n \n \n \n \n \n= \n77,480 litres",
      "extraction_method": "pymupdf"
    },
    {
      "page": 58,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  49     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n                           Annexure-VII \nSYSTEM OF AUTOMATIC ACTUATED RIM SEAL FIRE DETECTION AND EXTINGUISHING \nSYSTEM FOR EXTERNAL FLOATING ROOF TANKS STORING CLASS-A PETROLEUM \n \n \nThe automatic actuated flooding system is designed to automatically detect and extinguish the \nfloating roof tank rim seal fire at its incipient stage.  The system is mounted on the roof of the tank. \nThe minimum requirement for the design of the system is given below: \n \n1.0 \nFoam Flooding system: \n \nFilm Forming Fluroprotein Foam (FFFP) / Aqueous Film Forming Foam (AFFF) type \nconcentrate is used in the system. \n \n1.1 \nFoam Application system : \n \nA large storage tank requires one or more than one modular units for foam application in the \nentire rim seal. Each such unit consists of a foam distribution pipe, laid along the tank \nperimeter over the rim seal area.  The spray nozzles for foam application are mounted on the \ndistribution pipe at suitable intervals. Distribution pipe is permanently connected to a storage \nvessel containing pre-mix foam and both are placed on the roof. The foam is kept pressurised \nwith nitrogen. The premix foam solution is contained in a vessel which is kept charged with \nnitrogen.  The system is designed for minimum foam application rate of @ 18 lpm/ m2 of rim \nseal area. For effective control, foam is discharged in approximately 40 seconds. \n \n1.2 \nAlarm & Auto-actuation system: \n \nIn case of fire on the rim seal, it is automatically detected by a device capable to sense the \nsame. The device then actuates the spray system for application of foam in the complete area \nof rim seal to quickly extinguish the fire in its incipient stage. An audio-visual alarm is also \ncoupled with the detection & extinguishing system for necessary fire alert. \n \n \nThe system includes a fire detector network which senses fire and actuates the automatic \nrelease of the extinguishing medium on the rim seal area. Each tank shall have independent \ndetection & extinguishing system. \n \n \nThe validity of the approach must be demonstrated by the designer for an effective total \nflooding extinguishing system which quickly detects and extinguishes fire in its incipient stage \nwithout re-flash. Also, the design considerations should include the impact of the weight of the \nmodules placed on the floating roof. \n \nThe detection system needs to be highly reliable and shall work at varied site ambient \ntemperatures for protection of rim seal fire. \n \nThe rim seal protection system shall be of linear hollow metallic tube type detectors with foam \nbased extinguishing media or equivalent system*, for existing, new installation as well as for \nreplacement of existing system when due. These detection systems shall be listed and/ or \napproved by any of the international agencies like UL, FM, VdS or LPC to ensure that those \nsystems are used which meet the highest standards of safety. \n \n* Refer clause at para 2.0 (iv) for equivalency",
      "extraction_method": "pymupdf"
    },
    {
      "page": 59,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  50     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n \n1.3 \nCalculations for modular Foam application system for  79 mtr dia tank:      \n \n \n \n \n \n \n \n\uf0a7  Rim seal area of Tank : \u03c0   X 79 X 0.3 = 74.5 m2 (Considering a flexible seal area of \ntypically 300 mm) \n\uf0a7  Rate of Foam application @ 18 LPM/ m2 = 1341 LPM \n\uf0a7  Total Foam  solution required in 40 sec  = 894 litre \n\uf0a7  Total nos. of Modular unit required for the tank = 7 * \n * (considering a vessel of 150 litre capacity containing 135 litre of Foam) \n \n \n \n \n \n \n \n \n \n \n \n \nANNEXURE-VIII",
      "extraction_method": "pymupdf"
    },
    {
      "page": 60,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  51     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \nBRIEF DESCRIPTION OF FIRE FIGHTING FOAM \n \n1.0 \nFIRE FIGHTING FOAM: \n \n \nFire fighting foam is a homogeneous mass of tiny air or gas filled bubble of low specific \ngravity, which when applied in correct manner and in sufficient quantity, forms a \ncompact fluid and stable blanket which is capable of floating on the surface of flammable \nliquids and preventing atmospheric air from reaching the liquid. \n \n2.0 \nTYPES OF FOAM COMPOUND \n \n \nTwo Types of foams are used for fighting liquid fires: \n \n2.1 \nCHEMICAL FOAM:  When two or more chemicals are added the foam generates due \nto chemical reaction.  The most common ingredients used for chemical foam are sodium \nbicarbonate and aluminimum sulphate with stabilizer.  The chemical foam is generally \nused in Fire extinguishers. \n \n2.2 \nMECHANICAL FOAM:  It is produced by mechanically mixing a gas or air to a solution \nof foam compound (concentrate) in water.  Various types of foam concentrates are used \nfor generating foam, depending on the requirement and suitability.  Each concentrate \nhas its own advantage and limitations.  The brief description of foam concentrates is \ngiven below. \n \n3.0 \nMECHANICAL FOAM COMPOUND: \n \n \nMechanical foam compound is classified in to 3 categories based on its expansion ratio. \n \n3.1 \nLOW EXPANSION FOAM:  Foam expansion ratio can be up to 50 to \n1, but usually between 5:1 to 15:1 as produced by self aspirating foam \nbranch pipes. \n \n \nThe low expansion foam contains more water and has better resistant to fire. \nIt is suitable for hydrocarbon liquid fires and is widely used in oil refinery, oil \nplatforms, petrochemical and other chemical industries. \n \n3.2 \nMEDIUM EXPANSION FOAM:  Foam expansion ratio vary from \n51:1 to 500:1 as produced by self aspirating foam branch pipes with \nnets.  This foam has limited use in controlling hydrocarbon liquid fire \nbecause of its limitations w.r.t. poor cooling, poor resistant to hot \nsurface/radiant heat etc. \n \n3.3 \nHIGH EXPANSION FOAM: Foam expansion ratio vary from 501:1 \nto 1500:1, usually between 750:1 to 1000:1 as typically produced by \nfoam generators with air fans.  This foam has also very limited use in \ncontrolling hydrocarbon liquid fire because of its limitations w.r.t. poor \ncooling, poor resistant to hot surface/radiant heat etc.  It is used for \nprotection of hydrocarbon gases stored under cryogenic conditions and \nfor warehouse protection.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 61,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  52     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \n \n4.0 \nTYPES OF LOW EXPANSION FOAM: \n \n \nFoam concentrates to be used shall conform to IS 4989 & UL-162 \n \n4.1 \nPROTEIN BASE FOAM: \n \n \nThe foam concentrate is prepared from hydrolyzed protein either from animals or \nvegetable source.  The suitable stabilizer and preservatives are also added. \n \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, \nbut not on water miscible liquids.  The effectiveness of foam is not very good on deep \npools or low flash point fuels which have had lengthy pre-burn time unless applied very \ngently to the surface. \n \n \nThe concentrate is available for induction rate of 3 to 6%.  The shelf life of concentrate \nis 2 years. \n \n4.2 \nFLUORO PROTEIN FOAM: \n \n \nThis is similar to protein base foam with fluro-chemical which makes it more effective \nthan protein base foam. \n \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, \nbut not on water miscible liquids.  The foam is very effective on deep pools of low flash \npoint fuels which have had lengthy pre burn time. \n \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is similar to \nthat of protein base foam. \n \n4.3 \nAQUEOUS FILM FORMING FOAM (AFFF): \n \n \nThe foam concentrate mainly consists of fluoro carbon surfactants, foaming agent and \nstabilizer.  This can be used with fresh water as well as with sea water. \n \n \nIt produces very fluid foam, which flows freely on liquid surface.  The aqueous film \nproduced suppresses the liquid vapour quickly.  The foam has quick fire knock down \nproperty and is suitable for liquid hydrocarbon fires.  As the foam has poor drainage \nrate, the effectiveness is limited on deep pool fires of low flash point fuels which have \nlengthy pre burn time. \n \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is more than \n15 years.  This can also be used with non aspirating type nozzles. \n \n4.4 \nMULTIPURPOSE AFFF: \n \n \nMultipurpose AFFF concentrate is synthetic, foaming liquid designed specially for fire \nprotection of water soluble solvents and water insoluble hydrocarbon liquids.  This can \nbe used either with fresh water of sea water.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 62,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  53     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \nWhen applied it forms foam with a cohesive polymeric layer on liquid surface, which \nsuppresses the vapour and extinguishes the fire.  The foam is also suitable for deep \npool fires because of superior drainage rate and more resistive to hot fuels/radiant heat. \n \n \nThe 3% induction rate is suitable for liquid hydrocarbon fires and 5% for water miscible \nsolvents.  The shelf life of concentrate is not less than 10 years.  This can also be used \nwith non aspirating type nozzles. \n \n \n4.5 \nFILM FORMING FLOURO PROTEIN (FFFP); \n \n \nFFFP combines the rapid fire knock down quality of conventional film forming AFFF with \nthe high level of post fire security and burn back resistance of flouro protein foam.  The \nconcentrate can either be used with fresh water or sea water. \n \n \nThe foam is suitable for hydrocarbon liquid fires including deep pool fires of low flash \npoint fuels which have had lengthy pre burn time. \n \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is not less \nthan 5 years.  This can also be used with non aspirating type nozzles. \n \n5.0 \nTYPES OF MEDIUM AND HIGH EXPANSION FOAM: \n \n \nSynthetic foam concentrate is used with suitable devices to produce medium and high \nexpansion foams.  This can be used on hydrocarbon fuels with low boiling point.  The \nfoam is very light in weight and gives poor cooling effect in comparison to low expansion \nfoams.  The foam is susceptible to easy break down by hot fuel layers and radiant heat. \n \n \nThe induction rate in water can vary from 1.5 to 3%. \n \n \nMany of the low expansion foam concentrate can also be used with suitable devices to \nproduce medium / high expansion foam.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 63,
      "text": "OISD \u2013 STD \u2013 116 \n       Page No  54     \nFIRE PROTECTION FACILITIES FOR PETROLEUM REFINERIES \nAND OIL/ GAS PROCESSING PLANTS \n \n\u201cOISD hereby expressly disclaims any liability or responsibility for loss or damage resulting  \nfrom the use of OISD Standards/Guidelines.\u201d \n \n \nAnnexure-IX \n \nExplanatory Note indicating Implementation schedule  \n \nClause 4.2.3 Automatic actuated rim seal fire detection and extinguishing system \nshall be provided on all external floating roof tanks storing Class \nA petroleum. \n \ni) The rim seal protection system shall be implemented in all existing installations \nprogressively within 24 months for class A floating roof tanks above 5000 KL capacity & \nbalance class A floating roof tanks progressively in 36 months from October, 2010.  \nii) Installation of rim seal system shall be done for all new/upcoming external floating roof \ntanks storing Class A petroleum storage tanks along with commissioning of the tank. \niii) The automatic actuated rim seal fire detection & extinguishing system already provided in \nthe existing tanks shall be replaced with a linear hollow metallic tube type detectors with \nfoam based extinguishing media or equivalent system* whenever the existing system is \ndue for replacement or shall be replaced, within a period of 4 years from the from the day \nof installation whichever is earlier. \n* Refer clause at para 2.0 (iv) for equivalency  \nClause 5.7.4       Remote operated High Volume Water cum Foam Monitors \n \ni) Shall be provided progressively within 24 months from October, 2010 for existing tank farms.  \nii) Installation of monitors for all new/upcoming tanks shall be done along with commissioning \nof the tanks. \n \nClause 14.1.3     DETECTION AND ALARM SYSTEM \n \ni) Hydrocarbon Detectors shall be provided progressively within 24 months from October, \n2010 for existing locations.  \nii) For new/upcoming locations it shall be implemented along with commissioning of the \nfacilities.",
      "extraction_method": "pymupdf"
    }
  ]
}