{
  "doc_id": "regulatory_pol_lpg_fire_protection_facilities_561071df",
  "filename": "POL_LPG fire protection facilities.pdf",
  "pages": [
    {
      "page": 1,
      "text": "OIL INDUSTRY SAFETY DIRECTORATE \n\u092a\u0947\u091f\u094d\u0930\u094b\u0932\u093f\u092f\u092e \u0932\u093f\u092a\u094b, \u091f\u0932\u092e\u093f\u0928\u093f\u094b\u0902,\u0915\u0935\u0928\u093f\u0938,\u0938\u0940\u091f\u0940\u090f\u092b, \u092a\u093e\u0908\u092a \u093f\u093e\u0907\u0928 \u092a\u094d\u0930\u0932\u093f\u0937\u094d\u0920\u093e\u0928\u094b\u0902  \n\u0914\u0930 \u0932\u094d\u092f\u0942\u092c \u0911\u0907\u093f \u092a\u094d\u0930\u0932\u093f\u0937\u094d\u0920\u093e\u0928\u094b\u0902 \u0915\u0940 \u0905\u0932\u0928\u0928 \u0938\u0902\u0930\u0915\u094d\u0937\u0923 \u0938\u0941\u0932\u0935\u0927\u093e\u090f\u0902 \n\u0913 \u0906\u0908 \u090f\u0938 \u093f\u0940\u2013\u092e\u093e\u0928\u0915 - 117 \n \nFIRE PROTECTION FACILITIES  \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL \nINSTALLATIONS  \nOISD-STANDARD-117 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nFOR RESTRICTED CIRULATION ONLY \n \n  \nOIL INDUSTRY SAFETY DIRECTORATE \nGovernment of India \nMinistry of Petroleum & Natural Gas \n8th Floor, OIDB Bhavan, Plot No. 2, Sector \u2013 73, Noida \u2013 201301 (U.P.) \n        Website: https://www.oisd.gov.in       Tele: 0120-2593833 \nInception \n 1989 \nRevised Edition \nAugust 2007 \nAmended Edition \nJuly 2008 \nAmended Edition \nOctober 2010 \nAmended Edition \nJuly 2012 \nAmended Edition \nOctober 2017 \nErrata and Updation \nMarch 2022 \nRevised Edition \nXXXX",
      "extraction_method": "pymupdf"
    },
    {
      "page": 2,
      "text": "Page No. II \n \n \n \nPREFACE \nIndian petroleum industry is the energy lifeline of the nation, and its continuous performance \nis essential for prosperity of the country. As the industry deals with inherently inflammable \nsubstances throughout its value chain \u2013 upstream, midstream, and downstream \u2013 Safety is of \nparamount importance to this industry as safe performance at all times can ensure optimum \nreturn of these national assets and resources including sustainability. \nTo ensure proper implementation of the various aspects of safety in the oil & gas industry, the \nGovernment of India, vide Resolution No. R-13013/4/84-OR-1 dated 10th January 1986 set \nup a Safety Council at the apex, under the administrative control of the Ministry of Petroleum \n& Natural Gas (MoP&NG). To assist the Safety Council, a technical directorate, namely the Oil \nIndustry Safety Directorate (OISD) under the aegis of MoP&NG, has been entrusted with the \nresponsibility of formulating standards, overseeing its implementation through safety audits to \nenhance safety level in the oil & gas industry. \nOISD has developed a rigorous, multi-layer, iterative and participative approach for \ndevelopment of standards. OISD develops and revises Standards, Guidelines & \nRecommended Practices for the oil and gas sector through a participative process involving \nall the stakeholders, drawing inputs from national and international standards, and adapting \nthem by leveraging the experience of the functional committee. These standards cover inbuilt \ndesign safety, asset integrity and best operating practices in the field of production, processing, \nstorage, and transport of petroleum. \nThe participative process followed in standard formulation has resulted in excellent level of \ncompliance by the industry. It also goes to prove the old adage that self-regulation is the best \nregulation. The quality and relevance of OISD standards had been further endorsed by their \nadoption/ reference in various statutory rules and regulations of the land. \nOISD and industry together strive to achieve nil incident in the entire hydrocarbon value chain. \nWe at OISD are confident that the provisions of this standard, when implemented in totality, \nwould go a long way in ensuring safe operation in the oil and gas industry. \n \n \n \n \n \n \n \n     Executive Director \n Oil Industry Safety Directorate",
      "extraction_method": "pymupdf"
    },
    {
      "page": 3,
      "text": "Page No. III \n \n \n \n \nNOTE \n \nOil Industry Safety Directorate (OISD) publications are prepared by the Oil and Gas industry \nunder the Ministry of Petroleum & Natural Gas. This standard is a property of Oil Industry \nSafety Directorate (OISD) and shall not be reproduced or copied and loaned or exhibited to \nothers without written consent from OISD. \nOISD standards are published to facilitate sound engineering, operating practices and aimed \nto supplement the information to the oil and gas industry, however this may be used by anyone \ndesiring to do so and are not intended to obviate the need for applying sound engineering \njudgement regarding when and where these standards should be utilized. The formulation and \npublication of OISD standard is not intended in any way to inhibit anyone from using any other \npractices and not to replace the prevailing statutory requirements, which must be followed as \napplicable. \nWherever Acts/ Rules/ Regulation and National/ International Standards are mentioned in the \nstandard, the same relates to in-vogue version of such documents. Whenever there is any \ndifference between the statutory norm and OISD standard, more stringent requirement should \nbe followed. However, in case of any difference in the requirement between OISD standards, \nthe requirement as specified in the standard released at a later stage shall prevail. \nThe industry has to carry out gap analysis and make necessary changes in their system in line \nwith the revised standard and the requirement should be implemented within a time frame of \n1 year (from the date of release of revised standard). \nThough every effort has been made to assure the accuracy and reliability of the information \ncontained in these documents, OISD hereby expressly disclaims any liability or responsibility \nfor loss or damage resulting from the use of OISD standard. \nThe standards would be reviewed periodically based on the decision in the Steering \nCommittee/ Safety Council, industry request, technological development, recommendations of \nhigh-level committee and accident investigation reports. Generally, OISD standards are \nreviewed and revised, reaffirmed, or withdrawn at least every ten years. \nSuggestions for revision are invited from the oil and gas industry and should be submitted to \nOISD at ps-ed.oisd@gov.in.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 4,
      "text": "Page No. IV \n \n \nCURRENT FUNCTIONAL COMMITTEE   \nOISD recognizes the support & cooperation of several other experts from industry, who contributed \nto the preparation, review and finalization of this document.\n           NAME \nDESIGNATION \nORGANIZATION \nLEADER \n \n \nA.K. Das \nCGM (HSE) \nBPCL \nMEMBERS \n \n \nRaj Kishore Singh \nCGM (F&S) \nOIL \nUmesh Khandalkar \nVice President \nRIL \nAmitabh Kishore \nSenior General Manager \nEIL \nAmitabh Singh \nGM (Fire Service) \nONGC \nAtul K. Bhongle \nGM (F&S) \nMRPL \nRamesh S Nandanwar \nDGM (Safety) \nHMEL \nSudhir Ingle \nHead (Fire & HSE) \nNayara Energy Ltd. \nMukesh Chandra \nSenior General Manager \nRIL \nSamir V. Sathe \nDGM (HSE) \nIOCL \nRajneesh Tiwari \nDGM (F&S) \nIOCL \nPrashant Giripunje \nDGM (F&S) \nGAIL \nYogesh Jayant Nakhare \nDGM (F&S) \nHPCL \nPrashant Kumar Shukla \nDGM (OPS&HSE) \nBPCL \nPrabhakar Kumar \nDGM (F&S) \nIOCL \nSushil Sridhar Ghate \nChief Manager (F&S) \nHPCL \nOmprakash Tularam Sharma \nChief Manager (F&S) \nGAIL  \nA. Rajeswara Rao \nSenior Manager (HSSE) \nBPCL \nLinus Vyas \nManager (Fire) \nVedanta Limited \nRamawatar Meena (Till 18th June \n2024) \nDeputy DG of mines safety  \nDGMS \nMuralidhar Bidari (From 19th June \n2024) \nDirector of mines safety \nDGMS \nP Seeniraj \nDy. Chief controller of explosive \nPESO \nJamuna Lal Rout (Till 18th June \n2024) \nDeputy Director \nPNGRB \nRajnish Vaid \nAdditional Director \nOISD \nAbhishek Srivastava \nJoint Director \nOISD \nMEMBER CO-ORDINATOR \n \nAmit Sharma  \nJoint Director \nOISD",
      "extraction_method": "pymupdf"
    },
    {
      "page": 5,
      "text": "Page No. V \n \n \n \n TABLE OF CONTENTS \n \nClause No. \nNO. \nContent/Description \nPAGE NO. \n1.0 \nINTRODUCTION \n \n \n \n \n \n1 \n \n2.0 \nSCOPE \n1 \n3.0 \nDEFINITIONS \n1 \n3.1 \nCAVERN \n1 \n3.2 \nCLASSIFICATION OF PETROLEUM PRODUCTS \n2 \n3.3 \nGENERAL TERMINOLOGY \n2 \n3.4 \n.3 \nCLASSIFICATION OF FIRE \n2 \n3.5 \nCLEAN AGENT \n2 \n3.6 \nEMERGENCY \n3 \n3.7 \nFLASH POINT \n3 \n3.8 \nHARZARDOUS AREA \n3 \n3.9 \nHVLRM \n4 \n3.10 \nINFRASTRUCTURE/OTHER FACILITIES \n4 \n3.11 \nLUBE OIL INSTALLATIONS \n4 \n3.12 \nPETROLEUM \n4 \n3.13 \nPETROLEUM DEPOT & TERMINALS \n4 \n3.14 \nPIPELINE INSTALLATIONS \n4 \n3.15 \nTANK \n4 \n3.16 \nGENRAL TERMINOLOGY \n4 \n4.0 \nFIRE PROTECTION PHILOSOPHY \n4 \n4.1 \nGENERAL CONSIDERATIONS \n5 \n4.2 \nDESIGN CRITERIA OF FIRE PROTECTION SYSTEM \n5 \n4.3 \nFIRE WATER SYSTEM \n11 \n4.4 \nFOAM SYSTEMS \n18 \n4.5 \nFIREFIGHTING RELATED TO ETHANOL \n25 \n4.6 \n  CONTROL ROOM AND COMPUTER ROOM PROTECTION \n \n26 \n4.7 \nFIRST AID FIRE FIGHTING EQUIPMENT \n \n26 \n5.0 \nFIRE ALARM/COMMUNICATION SYSTEM \n30 \n5.1 \nFIRE ALARM SYSTEM \n30 \n5.2 \nCOMMUNICATION SYSTEM \n30 \n5.3 \nEMERGENCY POWER SUPPLY \n31 \n5.4 \nDETECTION AND ALARM SYSTEM \n31 \n6.0 \n \n \nFIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE \n  FOR CROSS COUNTRY PIPELINES \n \n \n \n \n \n FOR CROSS COUNTRY PIPELINES \n31 \n6.1 \nFIRE WATER SYSTEM \n31 \n6.2 \nFIRE WATER STORAGE \n33 \n6.3 \nFIRE WATER PUMPS \n33 \n6.4 \nFIRE HYDRANT NETWORK \n \n33 \n6.5 \nHOSES, NOZZLES, ACCESSORIES AND SPARES \n35 \n6.6 \nMATERIAL SPECIFICATIONS \n36 \n6.7 \nINSPECTION \n36 \n6.8 \nFIRST AID AND SAFETY ACCESSORIES \n36 \n6.9 \nFIRE DETECTION AND ALARM SYSTEM \n38 \n6.10 \n  COMMUNICATION SYSTEM \n \n38 \n6.11 \n  EMERGENCY SHUTDOWN SYSTEM \n38 \n6.12 \n  EMERGENCY RESPONSE & DISASTER MANAGEMENT PLAN \n \n38 \n7.0 \nBATTERY FIRE \n \n39 \n7.1 \nFIRE PROTECTION \n39 \n8.0 \nEMERGENCY RESPONSE/ &TRAINING \n39 \n8.1 \nORGANOGRAM \n \n39 \n8.2 \n  TRAINING \n39",
      "extraction_method": "pymupdf"
    },
    {
      "page": 6,
      "text": "Page No. VI \n \n \n8.3 \nMUTUAL AID \n40 \n8.4 \nFIRE EMERGENCY MANUAL(ERP/DMP AS PER227 TAKEN ) \n40 \n9.0 \nFIRE PROTECTION SYSTEM, INSPECTION AND TESTING \n40 \n9.1  \nFIRE WATER PUMPS \n40 \n9.2 \n \nFIRE WATER RING MAINS \n41 \n9.3 \nFIRE WATER SPRAY SYSTEM \n \n41 \n9.4 \nFIXED/SEMI FIXED FOAM SYSTEM \n41 \n9.5 \nCLEAN AGENT SYSTEM \n41 \n9.6 \nHOSES \n41 \n9.7 \nCOMMUNICATION SYSTEM \n41 \n9.8 \nFIRE WATER TANK/RESERVOIR \n41 \n9.9 \nFIRE EXTINGUISHERS \n41 \n10.0 \nREFERENCE \n42 \n11.0 \nABBREVIATION \n43 \n12.0 \nCONVERSION TABLE \n43 \n \nANNEXURES \n \nI. \nSAMPLE CALCULATION OF FIRE WATER FLOW RATE  \n44 \nII. \nFIRE WATER FLOW RATE FOR COOLING POL TANK WAGON \nLOADING GANTRY \n54 \nIII. \nSAMPLE CALCULATION OF FOAM COMPOUND REQUIREMENT FOR \nA DEPOT/ TERMINAL \nDEPOT/TERMINAL \n55 \nIV. \nBRIEF DESCRIPTION OF FIRE FIGHTING FOAMS. \n59 \nV. \nSYSTEM OF AUTOMATIC ACTUATED RIM SEAL FIRE DETECTION \nAND EXTINGUISHING SYSTEM FOR EXTERNAL FLOATING ROOF \nTANKS STORING CLASS- A PETROLEUM \n62 \nVI. \nEMERGENCY KIT \n64 \nVII. \nTYPICAL SCHEMATIC DIAGRAM OF FIREFIGHTING FACILITY FOR \nPIPELINE MAINLINE PUMP SHED \n67 \nVIII \n  ENCAPSULATOR AGENT \n \n \n68 \nIX \n  MAJOR CHANGES IN THE REVISED EDITION \n70 \n \nLIST OF PREVIOUS FUNCTIONAL COMMITTEE MEMBERS \n      72,73",
      "extraction_method": "pymupdf"
    },
    {
      "page": 7,
      "text": "Page No. VII",
      "extraction_method": "pymupdf"
    },
    {
      "page": 8,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n1 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \n PIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n1.0 \nINTRODUCTION \nThe petroleum depots, terminals & pipeline/lube oil installations are critical in oil industry \nsupply chain to ensure effective supply and distribution. A risk assessment for each \ninstallation shall be conducted at design stage to determine the requirement of detection \nand alarm annunciation of hydrocarbon in atmosphere indicative of unintended release, \nfire / smoke in enclosed spaces and fire-fighting equipment to safeguard the installations \nfrom any fire hazard. Notwithstanding the requirement arising from above risk assessment, \nminimum safety devices and fire-protection facilities as indicated in the following sections \nfor different type of installations shall be implemented and maintained. \n \n2.0 \nSCOPE \n \n2.1 \nThis standard lays down the minimum requirement of fire protection facilities at Petroleum \nDepots, Terminals, Caverns, Pipeline Installations with or without Storages, Cross country \nnatural gas pipeline stations, sectionalizing valve stations, Compressor stations, Central \nTank Farms (CTF), Lube Oil Installations, Grease Manufacturing & Filling Facilities. The \nfire protection and firefighting requirement for the combined POL and LPG facilities in the \nsame premises. \n2.2 \nThis standard shall override the requirements of fire protection facilities specified in any \nother OISD standard for the installations mentioned in Clause 2.1. \n \n2.3 \nThis standard does not cover the fire protection facilities for: - \ni) \nDepots, Terminals/Installations inside the Refineries and/or Oil/Gas Processing Plants \nunder the same management for which OISD-STD-116 shall be referred. \nii) Installations handling Liquefied Petroleum Gas (LPG) Storage, Handling and Bottling. The \nsame are covered in OISD-STD-144, OISD-STD-150 or OISD-STD-169 as the case may \nbe. \niii) Drilling rigs, Work over rigs and Production installations which are covered in OISD-STD-\n189. \niv) Port Terminals for which OISD-STD-156 shall be referred. For AFS terminals OISD-STD-\n135 shall be referred. \nv) Installations handling LNG and refrigerated LPG. \n \n3.0 \nDEFINITIONS \n \n3.1 \nCAVERN \nA large cavity either existing or created underground in the side of a hill for storage of crude \n& LPG.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 9,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n2 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n3.2 \nCENTRAL TANK FARM /CRUDE OIL TANK FARM(CTF/COT) \nIt is a facility where petroleum is received and stored in bulk for further dispatch either by \npipeline, rail, or road. The aggregate storage capacity of petroleum should be above 5000 \nKL for class A and B petroleum products. \n3.3 \nCLASSIFICATION OF PETROLEUM PRODUCTS \na)    General Classification of Petroleum Products: \nPetroleum products are classified according to their closed cup FLASH POINTS as \nfollows: \nClass 'A' Petroleum: Liquids having flash point below 23\u00b0C. \nClass 'B' petroleum: Liquids having flash point of 23\u00b0C and above but below 65\u00b0C. \nClass 'C' petroleum: Liquids having flash point of 65\u00b0C and above but below 93\u00b0C. \nExcluded Petroleum: Liquids having flash point of 93\u00b0C and above. \nLiquefied gases, including LPG do not fall under this classification but form a separate \ncategory. \nb)    Classification for heated products : At locations where the handling temperatures are higher \nthan the flash point of the product in circumstances where product handled is artificially \nheated above its flash point, excluded product shall be considered as Class \u2018C\u2019 product,  \nClass 'C' product shall be considered as Class 'B' product and Class 'B' product shall be \nconsidered as Class 'A' product. \n3.4 \nCLASSIFICATION OF FIRE \nClass A Fire: Involve combustible material, such as wood, paper, rubber, and many plastics, \netc., where the cooling effect of water is essential for extinction of fire. \nClass B Fire: It involves flammable liquids, petroleum products, or the like, where a \nblanketing effect is essential. \nClass C Fire: Involve flammable gases under pressure including liquefied gases where it is \nnecessary to inhibit the burning gas at a fast rate with an inert gas, powder, or   vaporizing \nliquid   for extinguishment. \nClass D Fire: involve combustible metals such as magnesium, aluminium, zinc, sodium, \npotassium.  The burning metals are reactive to water and water containing agents, and in \ncertain cases carbon dioxide, halogenated hydrocarbons, and ordinary dry powders. These \nfires require special media and technique to extinguish.  \nClass F Fire: involve cooking oils and fats, or the like, where a wet chemical fire extinguisher \nis essential. \n3.5 \nCLEAN AGENT \nElectrically non-conductive, volatile, or gaseous fire extinguishants that do not leave a \nresidue upon evaporation and meets the requirements given in the latest NFPA Standard \n2001 (latest edition) on clean agent fire extinguishing system in line with environmental",
      "extraction_method": "pymupdf"
    },
    {
      "page": 10,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n3 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nconsideration of  Kyoto & Montreal protocols and latest MoEFCC guidelines. \n3.6 \nEMERGENCY  \nEmergency means a situation or scenario which has the potential to cause serious danger \nto person, the environment, or damage to property and which tends to cause disruption \ninside or outside the premises and may require the help of outside resources.  \nCLASSIFICATION OF EMERGENCIES: - \nEmergencies can be categorized into three broad levels based on seriousness and \nresponse requirements, namely: - \n(a) Level - I: This is an emergency or an incident which \n(i) can be effectively and safely managed, and contained within the site, location, or \ninstallation by the available resources.  \n(ii) has no impact outside the site, location, or installation.  \n(b) Level - II: This is an emergency or an incident which \n(i) cannot be effectively and safely managed or contained at the location or installation by \navailable resource and additional support is alerted or required.  \n(ii) is having or has the potential to have an effect beyond the site, location, or installation \nand where external support of mutual aid partner may be involved.  \n(iii) is likely to be a danger to life, the environment, industrial assets, or reputation.  \n(c) Level - III: This is an emergency or an incident with off-site impact which could be \ncatastrophic and is likely to affect the population, property, and environment inside and \noutside the installation, and management and control is done by district administration. \nAlthough the Level III emergency falls under the purview of District Authority but till they step \nin, it should be the responsibility of the unit to manage the emergency.  \nNote: Level - I and Level - II shall normally be grouped as Onsite emergency and Level - III \nas an Off-site emergency. \n3.7 \nFLASH POINT \nThe minimum temperature at which the liquid gives sufficient vapour, when mixed with air, \nforms an ignitable mixture, and gives a momentary flash on application of a small pilot flame \nunder specified test conditions. \n3.8 \nHARZARDOUS AREA \nAn area will be deemed to be hazardous where: - \nPetroleum having flash point below 65oC or any flammable gas or vapour in a concentration \ncapable of ignition is likely to be present. \nPetroleum or any flammable liquid having flash point above 65oC is likely to be refined, \nblended or stored at above its flash point. \nFor classification and extent of hazardous area, refer \"The Petroleum Rules - 2002\".",
      "extraction_method": "pymupdf"
    },
    {
      "page": 11,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n4 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n3.9 \nHVLRM \nHigh-volume long-range monitor having capacity 1000GPM(228 m3/hr) and above.   \n     \n3.10 \nINFRASTRUCTURE / OTHER FACILITIES \nThese are the facilities such as Control Room Building, Sub-Station, Diesel Generator (with \ndiesel storage tank), & Administrative Building, etc. provided in Petroleum Depots, \nTerminals, Pipeline Installations. \n3.11 \nLUBE OIL INSTALLATIONS \nThe facilities meant for receipt, storage and blending of base oils & additives into finished \nLube products. It includes lube-blending plants, grease manufacturing plants & small can \nfilling plants. \n3.12 \nPETROLEUM \nMeans any liquid hydrocarbon or mixture of hydrocarbons and any inflammable mixture \n(liquid, viscous or solid) containing any liquid hydrocarbon. \n3.13 \nPETROLEUM DEPOTS & TERMINALS \nA portion of the property, where combustible/flammable liquids are received by tanker, iso \ncontainers, pipelines, tank wagons, tank trucks and are stored or blended in bulk for the \npurpose of distribution by tankers, pipelines, tank wagons, tank trucks, portable tanks or \ncontainers. \n3.14 \nPIPELINE INSTALLATIONS \nPipeline Installations are those facilities on cross-country pipelines which have pumping \nand/or delivery station with or without storages. \n3.15 \nTANK \n\u2018Tank\u2019 means a receptacle for petroleum exceeding 1,000 liters in capacity. \n3.16 \nGENERAL TERMINOLOGY \nShall indicate that provision is mandatory. \n \nShould indicate that provision is recommendatory as per good engineering practices. \n \nMAY: \u2018May\u2019 indicates desirable or good practices which are encouraged to be implemented \nbut not necessary. \n \n GPM denotes US gallons (1GPM=3.785 LPM) \n \n4.0 \nFIRE PROTECTION PHILOSOPHY \n \nThe fire protection philosophy is based on loss prevention & control. It considers that the \ninstallations as covered in scope carry an inherent potential hazard due to flammable \nnature of petroleum products stored therein.  \nFire shall be controlled/extinguished as quickly as possible to minimize the loss of life, \nproperty & damage to environment .",
      "extraction_method": "pymupdf"
    },
    {
      "page": 12,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n5 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n4.1 \nGENERAL CONSIDERATIONS \n The size of facility, pressure and temperature conditions, size of storage, plant location and \nterrain determine the basic fire protection need.  \n Fire protection of building shall comply to Statutory regulations, as applicable. \n4.1.1 \nLAYOUT \nLayout of a depot or terminal, pipeline installation, CTF, lube oil installation, grease \nmanufacturing & filling facilities and handling/disposal system of blow down, drain from \nequipment handling flammable liquids shall be done in accordance with OISD-STD-118 \nand other OISD standards as applicable. \n \n4.1.2 \nFIRE PROTECTION \nThe following fire protection facilities shall be provided depending upon the nature of the \ninstallation and risk involved. \n\u2022 \nFire Water System. \n\u2022 \nFoam System. \n\u2022 \nClean Agent Protection System. \n\u2022 \nFirst Aid Fire Fighting Equipment. \n\u2022 \nMobile Fire Fighting Equipment. \n\u2022 \nCarbon Dioxide System \n\u2022 \nDry Chemical Extinguishing System \n\u2022 \nPortable firefighting equipment \n\u2022 \nDetection and Alarm System \n\u2022 \nCommunication System \n4.2 \n  DESIGN CRITERIA FOR FIRE PROTECTION SYSTEM \n \n4.2.1 \nFacilities shall be designed on the basis that city fire water supply is not available close to               \nthe installation. \n \n4.2.2 \nFire protection system shall be provided based on aggregate storage capacity as per \nbelow mentioned table: \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \n1 \nFor installation \nhaving aggregate \nunderground \n \na. First \naid \nFirefighting \nequipment \nconsisting of portable and wheeled fire",
      "extraction_method": "pymupdf"
    },
    {
      "page": 13,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n6 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \nand/or semi buried \nstorage tank \ncapacity up to \n5000KL (Class A, \nB & C). \nextinguishers, emergency trolly and \nemergency kit (as per Clause No. 4.7)  \nb. Fire protection measures shall be \nimplemented based on the risk identified \nin the HIRA study or consequence \nanalysis, \nduly \napproved \nby \nthe \ncompetent authority of entity. \n2 \nFor installation \nhaving aggregate  \nstorage tank \ncapacity up to \n1000 KL (Class A, \nB & C) containing \nabove ground \ntanks. \nSingle fire \ncontingency \na. Fire water flow rate shall be based on \noperating 4 single hydrant outlets and 1 \nwater monitors simultaneously, capacity \nof each hydrant outlet shall be 36 m3/hr \nand of monitor shall be 144 m3/hr. \nb. The effective capacity of the Fire water \nstorage tank above the level of suction \npoint shall be sufficient for minimum 1 hr \nof firefighting at designed fire water flow \nrate. \n3 \nFor installations \naggregate  above \nground storage \ntank capacity up to \n5000 KL (Only \nClass C & \nexcluded \npetroleum \nproduct\u2019s). \nSingle \nFire \nContingency \na. First \naid \nFirefighting \nequipment \nconsisting of portable and wheeled fire \nextinguishers, emergency trolly and \nemergency kit (as per Clause No. 4.7) \nb. Fire protection measures based on risk \nidentified in HIRA study or consequence \nanalysis. \n4 \nFor installations  \naggregate  \nstorage tank \ncapacity above \n5000 KL (Only \nClass C & \nexcluded  \npetroleum \nproduct\u2019s). \nSingle \nfire \ncontingency \na. Fire Water Flow rate shall be based on \nusing 4 single hydrant outlets and one \nwater monitors simultaneously; capacity \nof each hydrant outlet shall be 36 KL/hr \nand of monitor shall be 144 KL/hr. \nb. Effective capacity of the Fire water \nstorage tank above the level of suction \npoint shall be sufficient for minimum 4 \nhrs of firefighting at designed fire water \nflow rate. \nc. Fire protection measures based on risk \nidentified in HIRA study or consequence \nanalysis. \n5 \nFor Installation \nHaving aggregate  \nstorage tank \nSingle fire \ncontingency \n1. Fire Water Flow rate required for largest \nFloating roof tank protection: \na. Cooling Water is required for the largest",
      "extraction_method": "pymupdf"
    },
    {
      "page": 14,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n7 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \ncapacity above \n1000 kl & up to \n30,000 kl \n(Including storage \nof Class C & \nexcluded  \npetroleum \nproducts , if stored \nwith Class A \nand/or Class B) \ntank on fire. (Clause 4.3.1.1. (i). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause \n4.3.1.1. (i)). \nc. Water flow required for applying foam on a \nlargest floating roof tank burning surface \narea (rim-seal area). Clause 4.4.8) \nTotal water flow rate required for largest floating \nroof tank protection = 1.a + 1.b + 1.c. \n \n2. Fire Water flow rate required for largest \nCone roof tank protection: \na. Cooling Water required for the largest cone \nroof tank on fire. (Clause 4.3.1.1. (i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause \n4.3.1.1. (i)). \nc. Water flow required for applying foam on a \nlargest cone roof tank burning surface area. \n(Clause 4.4.8) \nTotal water flow rate required for largest cone \nroof tank protection = 2.a + 2.b + 2.c. \n3. Fire water flow rate required for cooling POL \ntank wagon loading gantry (refer; Clause \n4.3.1.1. (ii)). \n4. Fire water flow rate required for full surface \nfire on largest floating roof tank (roof sinking \ncase) \na. Cooling Water required for the largest \nFloating roof tank on fire. (Clause 4.3.1.1. \n(i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. (Clause \n4.3.1.1. (i)). \nc. Water flow required for applying foam on a \nlargest floating roof tank for full surface fire \n(roof sinking case) (Clause 4.4.8) \nTotal water flow rate required for full surface fire \non largest floating roof tank (Roof sinking case) \n= 4.a + 4.b + 4.c.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 15,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n8 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \nTotal design water flow rate for single fire \ncontingency will be the highest of one of the fire \nwater flow rate requirements calculated in 2, 3 \nor 4 + supplementary water (36 X 4 = 144 \nm3/hr) \nThe number of main fire pumps shall be \ncalculated based on total design water flow rate \nfor single largest contingency. \nFire water storage requirement for four hours of \nfirefighting shall be based on aggregate capacity \nof main fire pumps (excluding standby pumps).  \n6 \nFor Installation \nHaving aggregate  \nstorage tank \ncapacity above \n30,000KL ( \nIncluding storage \nof Class C \nproducts if stored \nwith Class A \nand/or Class B )  \nTwo Major \nFires \nsimultaneously \n(Double fire \ncontingency) \n1. Fire Water Flow rate required for largest \ncone or floating roof tank protection \n(considering dyke 1 on fire): \na. Total water flow rate required for largest \ncone or floating roof tank protection shall \nbe calculated as per above mentioned \nclause 5. \n2. Fire Water flow rate required for second \nlargest cone or floating roof tank protection \n(Considering dyke 2 on fire): \na. Cooling Water required for the largest \ncone or floating roof tank protection shall \nbe calculated as per above mentioned \nclause 5. \n3. Fire water flow rate required for cooling POL \ntank wagon loading gantry (refer; Clause \n4.3.1.1. (ii)).  \n4. Fire water flow rate required for full surface \nfire on largest floating roof tank (roof sinking \ncase) \na. Cooling Water required for the largest \nFloating roof tank on fire. (Clause \n4.3.1.1. (i)). \nb. Cooling water required for nearby tanks \nlocated in the same dyke enclosure. \n(Clause 4.3.1.1. (i)). \nc. Water flow required for applying foam on \na largest floating roof tank for full surface \nfire (roof sinking case) (Clause 4.4.8)",
      "extraction_method": "pymupdf"
    },
    {
      "page": 16,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n9 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nNote:- Fire water provision for supplementary hose stream shall be considered in new \nprojects, based on four (4) hydrant streams + one (1) high-volume long-range water monitor. \n \n4.2.3 \nTank Wagon (TW)/Tank Truck (TT) loading/unloading facilities, Manifold area of product \npump house & exchange pit shall be fully covered with a well laid out combination of \nhydrants and variable flow type water-cum-foam monitors. The components of the system \nshall be listed or approved by national or international agencies such as BIS, UL, and FM \netc. \nSl.  \nNo \nAggregate \nstorage capacity \nof the Location \nFire Contingency \nFire Water Demand calculation criteria \nd. Total water flow rate required for full \nsurface fire on largest floating roof tank \n(Roof sinking case) = 4.a + 4.b + 4.c. \n5. Total design water flow rate for two largest \n(double) fire contingency will be either the \nsum of two largest fire water flow rate \nrequirements calculated in 6.1,6.2 & 6.3 of \nthis table + supplementary water (36 X 4 = \n144 cum/hr) or water requirement for single \nlargest floating roof tank roof sinking \nscenario 6.4 + supplementary water (36 X 4 \n= 144 cum/hr). \n6. The number of main fire water pumps shall \nbe calculated to meet the maximum fire \nwater demand based on two (double) largest \nfire contingencies. \n7. The fire water demand shall be determined \nconsidering \n65 \nminutes \n(additional \n30minutes if foam stored for extended \nperiod) of foam application and 4 hours of \ntank cooling (including tank on fire) in the \nsame dyke enclosure with supplementary \nwater requirements for four hours .  \n7 \nFor installation \nhaving aggregate  \nstorage tank \ncapacity above \n1,00,000KL ( \nIncluding storage \nof Class C \nproducts if stored \nwith Class A \nand/or Class B \nseparation \ndistances)  \nTwo Major \nFires \nsimultaneously \n(Double fire \ncontingency) \nRequirements shall be  be calculated as per the \nabove-mentioned clause 6. Only fire water for \nsupplementary hose stream based on 4 hydrant \nstreams + 1 High-Volume Long-Range water \nmonitor. (i.e. 4 x 36 m3/hr + 1 x 228 m3/hr = 372 \nm3/hr)",
      "extraction_method": "pymupdf"
    },
    {
      "page": 17,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n10 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n4.2.4 \nTW loading gantries shall be provided with fixed water spray system. The gantry shall be \ndivided into suitable number of segments (each segment having maximum length of 15 m \nlength & width of 12 m) and three largest segments operating at a time shall be considered \nas single risk for calculating the water requirement. \nA provision shall be made to actuate the water spray system from a safe approachable \nlocation. \n4.2.5 \nFixed Water Spray on storage Tanks \n \ni) Class \u2018A\u2019 Petroleum storage in above ground tanks shall have fixed water spray system, \nwhether floating roof or fixed roof having diameter larger than 6 meters.  \n \nii) Class 'B' above ground Petroleum storage tanks (fixed roof or floating roof) of diameter \nlarger than 30 m shall be provided with fixed water spray system. \n   \nWhen Class A & B above ground storage tanks are placed in a common dyke, the fixed \nwater spray system shall be provided on all tanks having diameter larger than 6 meters. \nNote :  Entity shall ensure cooling of Class 'B' above ground petroleum storage tanks (fixed \nroof or floating roof) of diameter less than 30 m. \n \n4.2.6 \nThe fixed water spray system shall also be provided on all tanks, irrespective of diameter \nin the installations, if inter distances between tanks in a dyke and/or within dykes are not \nmeeting the requirements of OISD-STD-118. \n \n4.2.7 \nSemi-fixed foam system or fixed foam system shall be provided on for the following tanks: \nFloating roof tanks storing Class 'A' and Class 'B' petroleum products. \no Fixed roof tanks storing Class 'A' and class 'B' petroleum products, of diameter \u2265 9 m. \no Fixed roof tanks storing class 'C' petroleum products, of diameter larger than 40 M.  \n \n4.2.8 \nPortable foam and/or variable flow water-cum-foam monitors shall be provided for \nsuppression of pool fire in tank farm area. The components of the system shall be listed or \napproved by national or international agencies such as BIS, UL and FM etc. \n \n4.2.9 \nAn automatic actuated Rim Seal fire detection and extinguishing system shall be provided \nwith the following requirements on all external floating roof tanks storing Class A Petroleum \nproducts.  \nDetection System: Linear heat detection system like hollow metallic tube type or two wired \ndetection system or equivalent linear heat detection system. \nExtinguishing Media: Foam based extinguishing media.  \nThe major components of the system such as detection system, electrical / electronic \ncomponents, foam discharge devices etc. shall be listed or approved by national or \ninternational agencies such as BIS, UL, and FM etc. \nNote:- The use of equivalent or superior performance systems / methods to those already \nprescribed in the standard, should be considered, provided these equivalent systems / \nmethods are duly approved by a technical committee constituted by OISD, based upon \ntechnical documentation, performance record and field demonstration by the user industry.  \n \n \n4.2.10 Fixed water spray system shall also be provided in lube oil drum areas if located in \nhazardous area.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 18,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n11 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n4.2.11 CLEAN AGENT  \nClean Agent based fire suppression system should be provided in Control Room, including   \nSatellite Rack Room (SRR), engineering Room, computer rooms/ repeater station and \npressurized rooms in major locations having automated pipeline receipt/dispatch and/or \nTW/TT loading facilities. \nSelection of Clean Agent and design of Fire protection system shall follow the Standard on \n\u201cClean Agent Extinguishing systems NFPA Standard 2001 (latest edition) or equivalent \nincluding its safety guidelines with respect to \u201cHazards to Personnel\u201d, electrical clearance \nand environmental factors in line with environmental considerations of Kyoto & Montreal \nprotocols and latest MoEFCC guidelines.  \nThe gas-based (clean agent) extinguishing system should be provided in control rooms \nwhich are manned continuously (24x7 basis) and where a suitably designed smoke \ndetection and alarm system is available. Clean Agent System along with all equipment, \nsoftware for hydraulic calculations and corresponding design concentration of clean agent \nshall be listed or approved by national or international standards such as \nBIS/UL/FM/VdS/LPCB etc. Cylinder along with cylinder valve assembly shall have \nregulatory approval. \n4.2.12 COMBINED POL AND LPG FACILITIES IN THE SAME PREMISES \nThe fire protection and firefighting requirement for the combined POL and LPG facilities  \nin the   same premises shall be based on the following: - \n \ni. Each POL / LPG facility shall independently meet the design, layout & fire protection \nsystem requirements of corresponding OISD standards. \n \nii. The fire water requirement shall be based on two fire contingencies simultaneously in the \ncombined facility and fire water storage capacity shall be fixed accordingly. \n \niii. The fire water system shall ensure availability of pressure of 7 kg/cm2g at the farthest \npoint. \n \niv. The entire fire water system shall remain pressurized and kept in auto mode. \n \nv. The control of such facility shall be clearly defined. \n \n4.3 \nFIRE WATER SYSTEM \nWater is used for fire extinguishment, fire control, cooling of equipment, exposure \nprotection of equipment and personnel from heat radiation. The fire water ring main shall \nbe provided all around the installation. \n4.3.1 \nCOMPONENTS OF FIRE WATER SYSTEM \nThe main components of the system are Fire Water Storage, Fire Water Pumps and \nDistribution Piping Network.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 19,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n12 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n4.3.1.1 DESIGN FLOW RATE \n \ni) \nFire water flow rate for a tank farm shall be aggregate of the following: - \na. Water flow calculated for cooling a tank-on-fire at a rate of 3 Ipm/m2 of tank shell area. \nb. Water flow calculated for all other tanks situated in the same dyke area at a rate of 3 \nIpm/m2 of tank shell area + roof (in case of Fixed roof tank).  \nc. Water flow required for applying foam into a single largest cone roof or floating roof tank  \n(Rim seal area) burning surface area of oil, by way of fixed/semifixed system, where \nprovided or by use of foam monitors. (Refer clause 4.4.8 of this standard). \nd. Water flow required for applying foam into a single largest cone roof or floating roof tank \n(after the roof has sunk) burning surface area of oil, by way of fixed/semi fixed foam \nsystem, where provided or by use of water cum foam monitors. (Refer clause 4.4.8 of \nthis standard) \ne. For water flow calculations, all tanks farms having class A or B petroleum storage shall \nbe considered irrespective of diameter of tanks and whether fixed water spray system \nis provided or not. \n \nf. \nWater flow required for applying foam on a single largest tank by way of fixed foam \nsystem, where provided, or by use of water/foam monitors. (Refer section 4.4.8 for foam \nsolution application rates.) \n \ng. \nVarious combinations shall be considered in the tank farm for arriving at different fire \nwater flow rate and the largest rate to be considered for design. \nii) Fire water flow rate for TW loading gantry (Refer Annexure-II) and product pump house in \na depot or terminal shall be calculated at a rate of @ 10.2 lpm/m2. \niii) For Pump of volatile product/s located under pipe rack fire water flow rate shall be \ncalculated at a rate of 20.4 lpm/ m2. \niv) Fire water flow rate for supplementary streams shall be based on using 4 single hydrant \noutlets. Capacity of each hydrant outlet as 36 m3/hr shall be considered at a pressure of 7 \nkg/cm2 (g). For installation having aggregate  storage tank capacity above 1,00,000KL, fire \nwater flow rate for supplementary streams shall be based on using 4 single hydrant + 1 \nHigh-Volume Long-Range water monitor. (i.e., 4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr). \nThe supplementary water stream requirement shall be in addition to design flow rates as \ncalculated in (i), (ii), (iii) & (iv) above. \nv) The design fire water rate shall be aggregate of the largest of 4.3.1.1 {(i),(ii), or (iii)] and \n4.3.1.1(iv). (Refer Annexure-I). \n4.3.2 \nHEADER PRESSURE     \nFire water system shall be designed for a minimum residual pressure of 7 kg/cm2 (g) at \nhydraulically remotest point of the installation, at the corresponding design flow rate, while \naccounting for either single or double fire contingency scenarios, as applicable.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 20,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n13 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n4.3.3 \nSTORAGE \nWater for the firefighting shall be stored in easily accessible underground or above ground \ntanks of steel, concrete, or masonry. \nThe effective capacity of the reservoir/tank above the level of suction point shall be \nadequate to meet the calculated fire water demand. The fire water demand shall be \ndetermined considering 65 minutes (additional 30minutes if foam stored for extended \nperiod) of foam application and 4 hours of tank cooling (including tank on fire) in the same \ndyke enclosure with supplementary water requirements for four hours excluding for \ninstallation having storage tank capacity up to 1000 kl (Class A, B & C) containing above \nground tanks where it shall be for 1 hour. Main fire water pumps shall be designed to meet \nthe maximum fire water demand requirement. \nFor all locations, where make up water replenishment at the rate of 50% or more is \navailable, the fire water storage capacity can be reduced to 3 hours of the aggregate rated \ncapacity of pumps considering exclusion as above. \nFire water should be used only for firefighting purposes. In case sea water or treated \neffluent water is used for firefighting purposes, the material of the pipe selected shall be \nsuitable for the service. \nThe installation shall have facilities for receiving and diverting the supply water, coming to \nthe installation, to fire water storage tanks, in case of an emergency. \nLarge natural reservoirs having water capacity exceeding 10 times the aggregate fire water \nrequirement can be left unlined. \n4.3.4 \nFIRE WATER PUMPS \n(i)   Fire water pumps having flooded suction shall be installed to meet the design fire water \nflow rate and head. \n(ii)    The pumps shall be capable of discharging 150% of its rated discharge at a minimum 65% \nof the rated head. The Shut-off head shall not exceed 120% of rated head for horizontal \ncentrifugal pumps and 140% for vertical turbine pump. \n(iii)  At least one standby fire water pump shall be provided up to 2 nos. of main pumps. For    \nmain pumps 3 and above, minimum 2 standby pumps of the same type, capacity & head \nas the main pumps shall be provided. \n(iv)  The fire water pump(s) including the standby pump(s) shall be of diesel engine driven type.  \nThe diesel engines shall be quick starting type with the help of push buttons located on or  \nnear the pumps or located at a remote location. Each engine shall have an independent \nfuel tank adequately sized for 6 hours continuous running of the pump. \n(v)   Fire water pumps & storage shall be located as per OISD-STD-118. \n \n(vi) Fire water pumps shall be exclusively used for firefighting purpose only. \n \n(vii) Suction and discharge valves of fire water pumps shall be kept full open all the times. \n \n(viii) The fire water network shall be kept pressurized by jockey pump(s).",
      "extraction_method": "pymupdf"
    },
    {
      "page": 21,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n14 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n(ix) The jockey pump shall be sized adequately to compensate for the pressure drop in the fire \nwater header arising from system leakage and normal pressure losses and shall maintain \nthe fire water header pressure at 7.0 kg/cm\u00b2.  \n \n(x) The fire water pumps shall be provided with auto start facility with pressure drop in fire water \nnetwork. \n \n4.3.5    FIRE WATER NETWORK \n \n(i) LOOPING \nThe fire water network shall be laid in closed loops as far as possible to ensure multi- \ndirectional flow in the system. Isolation valves shall be provided in the network to enable \nisolation of any section of the network without affecting the flow in the rest. The isolation \nvalves shall be located normally near the loop junctions. Additional valves shall be \nprovided in the segments where the length of the segment exceeds 300 m. \n \n(ii) ABOVE / UNDERGROUND NETWORK \n \nThe fire water network piping should normally be laid above ground at a height of at least \n300 mm above finished ground level. Fire water mains shall not pass through buildings or \ndyke areas, foundations of equipment or structures. Pipes made of composite material shall \nbe laid underground. \n \nThe ring main shall be laid underground at the following places. \n \n\u2022 \nRoad crossings. \n\u2022 \nPlaces where above ground piping is likely to cause obstruction to operation and vehicle \nmovement. \n\u2022 \nPlaces where above ground piping is likely to get damaged mechanically. \n\u2022 \nWhere frost conditions warrants, and ambient temperature is likely to fall sub-zero, above \nground piping shall be laid at least 1 m below the finished grade level to avoid freezing of \nwater. Alternatively, water circulation should be carried out in the above ground pipelines \nor any other suitable means. \n \n(iii) PROTECTION OF UNDERGROUND PIPELINE \nIf fire water ring mains are laid underground, the following shall be ensured: - \n\u2022 \nThe ring main shall have at least 1 m earth cushion in open ground, 1.5 m cushion under \nthe road crossings and in case of crane movement area pipeline shall be protected with \nconcrete/steel encasement as per design requirement. \n\u2022 \nFor rail crossing, provisions stipulated by Indian Railways shall be complied. The \nunderground ring main shall be protected against soil corrosion by suitable \ncoating/wrapping with or without cathodic protection. Where pipes are coming out/going in \nfrom/into the ground, the underground anticorrosion coating on the pipe will continue for a \nlength of at least 300 mm above ground.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 22,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n15 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n\u2022 \nPipe supports under the pipeline shall be suitable for the soil conditions. \n(iv) SUPPORT & PROTECTION OF ABOVE GROUND PIPELINES \n \nThe mains shall be supported at regular intervals not exceeding 6 m. For pipeline size less \nthan 150 mm, support interval shall not exceed 3 m. The pipe support shall have only point \ncontact. \n \nThe system for above ground portion shall be analysed for flexibility against thermal \nexpansion and necessary expansion loops, guides/cross guides and supports provided. \n(v) SIZING OF PIPELINE \n \na) The hydraulic analysis of network shall be done at the design time. Also, whenever fire \nwater demand increases due to addition of facilities or extensive extension of network, \nfresh hydraulic analysis shall be carried out. \n \nb) Fire water ring main shall be sized for 120% of the design water flow rate. Velocity of the \nwater shall not exceed 5m/s in the fire water ring main. Design flow rates shall be \ndistributed at nodal points to give the most realistic way of water requirements in an \nemergency. It may be necessary to assume several combinations of flow requirement for \ndesign of network.  \n(vi) GENERAL \nConnections for fixed water Monitors and Hydrant posts on the network shall be provided \nwith independent isolation valves.  \nIn case of underground mains, the isolation valves shall be located in RCC/brick masonry \nchamber of suitable size to facilitate operation during emergency & maintenance. \nFlushing connections with isolation valves should be provided at suitable locations in the \nfirewater ring main. Pressure gauge/Pressure transmitter shall be provided at strategic \nlocations to monitor the header pressure. \n \n4.3.6 \nHYDRANTS & MONITORS \ni) \nAt least one hydrant post shall be provided for every 30 m of external wall measurement \nor perimeter of battery limit in case of hazardous areas. For non-hazardous area, they shall \nbe spaced at 45 m intervals. The horizontal range & coverage of hydrants with hose \nconnections shall not be considered beyond 45 m. \nii) \nHydrants/Monitors/HVLRM shall be located at a minimum distance of 15 m from the \nperiphery of storage tank or equipment under protection. In case of buildings this distance \nshall not be less than 2 m and not more than 15 m from the face of building. Provision of \nhydrants within the building shall be provided in accordance with IS: 3844. \niii) \nHydrant/Monitors shall be located along roadside berms for easy accessibility. \niv) \nA two-way hydrant shall be used. All hydrant outlets shall be situated at workable height of \nnot exceeding of 1.2 meter above ground or hydrant/monitor operating platform level.  \nv) \nMultihydrant outlet (Hydrant manifold with minimum 4 outlets) shall be provided at suitable",
      "extraction_method": "pymupdf"
    },
    {
      "page": 23,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n16 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nlocations for feed to fire tender or portable firefighting equipment. \nvi) \nMonitors shall be located to direct water on the object to be protected. The requirement of \nmonitors shall be established based on hazards involved and layout considerations. \nMonitors shall not be installed within 15 m of equipment to be protected. \nIn pipeline installation minimum two numbers of water cum foam monitors shall be located \nin such a way that it covers the pump area, scrapper area and filter area.  \nThe location of monitors shall not exceed the performance range of the monitor from the \nobject to be protected. \nvii) For marketing terminals & Depots, the remote operated high volume long range water cum \nfoam monitors to fight tank fires shall be provided. Monitor shall be capable of inducting foam \nfrom distance up to 60 m. \nFor Pipeline installations and Central Tank Farms, Manual or / and Remote operated high-\nvolume long-range water cum foam monitors (Fixed/Trolley type) to fight tank fires shall be \nprovided. Manual type HVLR shall be considered only where sufficient distance (15 meter) \nis available from the point of hazards and in-company firefighting infrastructure (round the \nclock fire tender and dedicated manpower) like in Refineries with respect to the location is \navailable. \nThe location of HVLRs to be planned in such a way that the very purpose of these monitors \nis served and throw of the monitors is safely delivered at the aimed object. \nThe foam tank and other accessories for induction of foam to the HVLR monitor shall be \npositioned at a safe location for easy access and replenishment of foam in emergency. \nHowever, remote control panel for HVLR monitor should be at located beyond radiation \ncontour of 4 kw/m2 from the tank on fire and the projectile of the foam & target object must \nbe visible to the operator.  \nThe basic water-cum-foam monitors shall be listed or approved by national or international \nstandards such as BIS, UL, and FM. The electrical or hydraulic remote-control mechanism \nshall be in line with Hazardous Area Classification. \n \nFollowing criteria shall be followed for installation of water-cum- foam monitors: \n \na) Remote or / and manual operated monitors shall be installed in such a way that all the \ntanks in the installation are within its performance range. \nb) Minimum two nos. of fixed type HVLR monitors shall be installed for each tank \ncontaining Class A in the installation to meet the requirement as per s.no. (a) above. \nMonitor/s shall be provided to meet foam application rate of 9.75 lpm/m2. Monitors shall \nbe located considering prevailing wind direction and distance from the tank to achieve the \ndesired outcome. \nc) For all existing storage tanks not meeting the safety distance norms as per OISD-STD-\n118, below requirement shall be followed. \nI. \nHVLR water cum foam monitors of fixed type shall be provided for the tanks \nstoring Class B&C products also. Requirement of HVLR monitors shall be",
      "extraction_method": "pymupdf"
    },
    {
      "page": 24,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n17 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \ncalculated for full surface fire scenario of the largest tank @9.75 lpm/m2. In \nrespect of installation storing exclusively Class-C product this provision shall \nnot be applicable. \nII. \nIn addition to the above, the entity shall carry out a Quantitative Risk \nAssessment (QRA) for facilities that do not comply with the inter-distance norms \nfor storage tanks, in line with the provisions of OISD-STD-118. Based on the \nQRA findings, the entity shall implement recommended mitigation measures. \nIII. \nHydrants and monitors shall not be installed inside the dyke areas However, in \nexceptional circumstances, if required, remote operated elevated monitors shall \nbe provided inside the dyke area to cover the inaccessible portion of tanks \nwhich is not getting covered through external monitors. The monitor shall be \nprovided with isolation valve or ROV outside the tank farm. The monitor shall \nbe installed on an independent elevated structure with a minimum height \nexceeding the dyke height. The supporting structure shall be fireproofed for \npool fire scenario. The riser pipe to monitor shall also be fireproofed. The \nHydrant pipeline inside the dyke area shall be underground. In case, above \nground hydrant pipeline is provided inside the dyke area, the same shall be \nfireproofed. The remote-control panel for HVLR monitor shall be at a distance \nof minimum of 60 m away from the vessels to be protected. \nd) At small installations having aggregate storage capacity up to 5000kl, where it is not \npossible to install the fixed type HVLR monitors at a safe distance (minimum 15 m) \nfrom the tank because of non-availability of adequate space/distance, shall be allowed \nto provide trolley mounted monitor of suitable capacity for Class A&B tank also. \ne) Provision for connecting / hooking the portable monitor shall be made in the hydrant \nsystem around storage tanks at various strategic points. \nviii) TW/TT loading & unloading facilities shall be provided with alternate hydrant and water-\ncum-foam monitors (BIS/UL/FM listed/approved) having multipurpose combination nozzles \nfor jet, spray & fog arrangement and located at a spacing of 30 m on both sides of the \ngantry. The hydrants & monitors shall be located at a minimum distance of 15 m from the \nhazard (e.g. TW & TT loading/unloading facilities) to be protected. \nix) \nHydrants / Monitors shall be located with branch connections and not directly over main \nheader for easy accessibility and to avoid corrosion of main header due to dripping from \nhydrants/accumulation of water, if any. \n \n4.3.7 \nMATERIAL SPECIFICATIONS \n \nAll the materials required for a firewater system using fresh water shall be of approved type \nas indicated below and in line with OISD-GDN-115. \n \ni) PIPES \nCarbon Steel as per IS: 3589/IS: 1239/IS: 1978 or Composite Material or its equivalent for \nfreshwater service. \nIn case saline, blackish or treated effluent water is used, the fire water ring main of steel",
      "extraction_method": "pymupdf"
    },
    {
      "page": 25,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n18 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \npipes, internally cement mortar lines or glass reinforced epoxy coated or pipes made of \nmaterial suitable for the quality of water shall be used. The material selection for the fire \nmain line shall consider the quality or impurities in the water. Alternately, pipes made of \ncomposite materials shall be used. \nThe composite material to be used shall be as per API 15LR/API 15HR/API 15S. \n \nii) ISOLATION VALVES \nCast Steel valves shall be used in all areas including unit areas, offsite and fire water pump \nstations. Isolation valves shall be Gate valves having open/close indication. More than 12\u201d \nvalves should be provided with gear mechanism. \n4.3.8 \nFIXED WATER SPRAY SYSTEM \ni) \nFixed water spray system is a fixed pipe system connected to a reliable source of water \nsupply and equipped with water spray nozzles for specific water discharge and distribution \nover the surface of area to be protected. The piping system is connected to the Fire water \nnetwork through an automatically or manually actuated valve which initiates the flow of \nwater. \nIn case the system is manually actuated, the isolation valve shall be located outside the \ndyke for ease of access & operation. \nii) Spray nozzles shall be directed radially to the tank at a distance not exceeding 0.6 m from \nthe tank surface.  \niii) While calculating the water rates for spray application for cases other than tanks/vessels, \nthe area should be divided into suitable segments so that maximum water requirement can \nbe optimized. (Refer Annexure-II for typical calculations). \n4.4 \nFOAM SYSTEMS \n \nFor combating large hydrocarbon fires particularly in a contained area like storage tank, \n \nfoam has proved useful for its inherent blanketing ability, heat resistance and security \n \nagainst burn-back. Efficient and effective foam delivery system is a vital tool for its \n \nusefulness in controlling fire. The process of adding or injecting the foam to water is called \n \nproportioning. The mixture of water and foam compound (foam solution) is then mixed with \n \nair in a foam maker for onward transmission to burning surface. \n4.4.1 TYPES OF FOAM \n \nFoams are classified by producing action of generation and expansion. Foam concentrates \nto be used shall conform to IS: 4989 /UL-162 or equivalent Standard (Annexure \u2013 IV) \n \n4.4.2 CONVEYING SYSTEMS \n \nThe system consists of an adequate water supply, supply of foam concentrate, suitable \nproportioning equipment, a proper piping system, foam makers and discharge devices \ndesigned to adequately distribute the foam over the hazard. \n \nConventional systems are of the open outlet type, in which foam discharges from all foam \noutlets at the same time, covering the entire hazard within the confines of the system. \n \nThere are three types of systems: -",
      "extraction_method": "pymupdf"
    },
    {
      "page": 26,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n19 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \ni) \nFixed \nii) \nSemi-Fixed \niii) \nMobile \n \n(i) \nFIXED FOAM SYSTEM \n \nFixed foam conveying system comprises of fixed piping for water supply at adequate \npressure, foam concentrate tank, eductor, suitable proportioning equipment for drawing \nfoam concentrate and making foam solution, fixed piping system for onward conveying to \nfoam makers for making foam, vapor seal box and foam pourer. System operation may be \nautomatic for immediate detection and actuation for the foam suppression for minimum \nduration as defined in case of floating roof and fixed roof tanks or manual in operation. \n \n(ii) SEMI-FIXED FOAM SYSTEM \n \nSemi-fixed foam system gets supply of foam solution through the mobile foam tender. A  \nfixed piping system connected to foam makers cum vapor seal box in case of cone roof  \ntanks and foam maker and foam pourers in the case of floating roof tanks conveys foam to \nthe burning surface of tank. \n \n(iii)   MOBILE SYSTEM \nMobile system includes foam producing unit mounted on wheels which should be self-\npropelled or towed by a vehicle. These units supply foam through monitors/foam towers to \nthe burning surface. \n4.4.3 EXTERNAL FLOATING ROOF TANK PROTECTION \nFor floating roof tank, foam shall be poured at the foam dam to blanket the roof seal. \nFeatures of foam system for floating roof tank protection shall be as follows: - \n4.4.3.1 PROTECTION USING AUTOMATIC FIRE DETECTION AND FOAM SUPPRESSION \nSYSTEM: \nAutomatic actuated Rim Seal fire detection and extinguishing system shall be provided on \nall external floating roof tank storing Class A Petroleum products. The components of the \nsystem shall be listed or approved by national or international agencies such as BIS, UL \nand FM etc. The minimum requirement of design for the automatic actuated foam flooding \nsystem is given in Annexure V. \n4.4.3.2 PROTECTION USING FIXED / SEMI-FIXED FOAM SYSTEM \ni. \n Fixed Foam suppression system should be fully automatic comprising foam tank, inline \ninduction, foam proportioning and fixed piping to be operated on automatic detection of fire \nat rim seal area. \nii. \n  In case of Semi-Fixed foam system, foam inlet breeching connections shall be located at \naccessible location.  \niii. \n System shall be designed to create foam blanket on the burning surface in a reasonably \nshort period. \niv. \n Continuous foam concentrate supply shall be applied to the burning hazard at a rate high \nenough to overcome the destructive effects of radiant heat by Centralized foam system /",
      "extraction_method": "pymupdf"
    },
    {
      "page": 27,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n20 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nmultiple foam nursers.  \nv. \n Foam makers/foam pourers shall be located not more than 24 M apart on the shell \nperimeter based on 600 mm foam dam height. The height of foam dam shall be at least 51 \nmm above the top of metallic secondary seal. \nvi. \nA minimum of two foam pourers shall be provided. \nvii. \n  Whenever mobile type of systems like foam nurser are used for supplying foam to HVLR \nof storage tank, provision shall be made to connect more than one foam nurser for \ncontinuous foam concentrate supply. \n4.4.4 \nFIXED ROOF TANK PROTECTION \nFoam conveying system shall have same features as of floating roof tank excepting that a \nvapor seal chamber is required before the foam discharge outlet. \nFeatures of the foam system for fixed roof protection shall be as follows: \ni) \nThe vapor seal chamber shall be provided with an effective and durable seal, fragile under \nlow pressure, to prevent entrance of vapor into the foam conveying piping system. \nii) Where two or more pourers are required, these shall be equally spaced at the periphery of \nthe tank, and each discharge outlet shall be sized to deliver foam at approximately the \nsame rate. \niii) Tanks should be provided with foam discharge outlets/pourers as indicated below :- \n                Tank Diameter in m. Minimum number of foam discharge outlet \n             \n             > 9 upto 20                               2 \n >20 upto 25                              3 \n >25 upto 30                              4 \n >30 upto 35                              5 \n >35 upto 40                              6 \n >40 upto 45                              8 \n >45 upto 50                             10 \n                                              Plus 1 outlet for \n                                  each additional 465 m2 of area \nThe estimation of number of foam discharge outlet is based on maximum pourer capacity \nof 1000 lpm at a pressure of 7 kg/cm2 (g) upstream of eductor. This can be suitably adjusted \nfor different pourer capacity in accordance with section 4.4.4.3 (v). \n4.4.5 \nFLOATING CUM FIXED ROOF TANK PROTECTION \nProtection facilities shall be provided as per clause 4.4.4. \n4.4.6 \nFULL SURFACE TANK FIREFIGHTING & LOGISTICS \n         Large Diameter Full Surface Tank Fire Fighting:",
      "extraction_method": "pymupdf"
    },
    {
      "page": 28,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n21 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n Full surface Tank Fire Scenario: \n        Part A: Tanks diameter up to 45 meter \n \nIt is experienced that full surface fire in smaller diameter petroleum storage tank up to 45-\nmeter diameter are relatively easy to extinguish with reliable resources and competent \nmanpower.  \n \nThis shall be achieved by designing dyke foam monitors of adequate capacity / foam tender \nroof monitors. Un-interrupted foam supply shall be ensured by any reliable means for a \ncontinuous period of 65 minutes. \n \nPart B: Tanks diameter larger than 45 meters  \n \nLarge diameter full surface tank fire is a challenge and requires significant preparation in \nterms of resources and well proven strategy.  \n \nSuccessful extinguishment of a large diameter petroleum storage tank full surface fire begins \nwith pre-fire planning and therefore most of the following information shall be considered. \nEntity to prepare the pre-fire plan for largest diameter tank at site and list out the resources \nrequired. The priority shall be for rescue and evacuation of personnel before attempting \nextinguishment.  \n \nThe manpower requirement to tackle a major tank fire may vary depending upon the type, \nlocation and nature of the fire, method of extinguishment and the availability of trained \npersonnel. This shall be determined while developing the pre-fire plans. \n \nResources Requirement: \n \nBelow listed major resources shall be made available at site as a design requirement and \nperiodically these resources should be tested and maintained in ready to use condition. The \ncritical aspect of successful tank fire extinguishment is a stable uninterrupted foam delivery \nin required quantity through aerial (over the top) application. Foam discharge through large \nvolume monitors should reach close to tank center for effective foam blanketing over burning \nsurface. Many successful full surface tank fire fighting are achieved by throwing foam through \n2-3 large volume foam monitors from upwind side of the burning tank. Multiple direction foam \ndischarge over a burning tank may not give a satisfactory result.  \n \nA typical list of major Trolley /portable / mobile equipment for full surface tank fire is given \nbelow.  \n a.   High-Volume Long-Range foam monitors \n b.   Water monitors \n c.   Foam pumping/ proportioning appliances \n d.   Foam concentrate tankers or containers (Tote containers) \n e.   Fire hose including large diameter/ capacity hose and Water supplies. \n \na.  High Volume Long Range (HVLR) Foam Monitors \n \nThe foam monitor capacity and range are important factors for fire extinguishment. Foam \nstreams have to be such that the bulk of the discharge reaches the tank liquid surface. It is \nrecognized that the best method of application is to project foam with the wind behind the",
      "extraction_method": "pymupdf"
    },
    {
      "page": 29,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n22 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nstream and not against. However, there have been, and will be situations where cross winds \nor a variable breeze causes destructions in stream range and these needs to be considered. \nTherefore, it is important to use large capacity trailer mobile foam monitors for tank fire \nextinguishment, which give the versatility for placement considering the prevailing wind \ndirection so that the bulk of the output reaches the tank liquid surface without affecting the \nstream range. Number and capacity of large volume foam monitors should be decided based \non Pre-fire plan for largest diameter tank fire. Foam monitors are available ranging from 1000 \nGPM (228 m3/hr)  to 12000GPM (2736 m3/hr).  \n \nb.  Water Monitors \n \nWater monitors are necessary for cooling adjacent tanks affected by radiant heat or direct \nflame impingement. Water cooling of the tank on fire is not normally necessary except to \nassist foam blanket sealing against a hot tank wall. Cooling may be attempted if the water \nspray system is intact and operable for uniform cooling.  \n \nc.  Foam proportioning appliances. \n \nAn uninterrupted foam supply with required induction rate matching with foam monitors \ndischarge for the total duration of foam application is necessary for extinguishment. It is very \nessential that the selected foam proportioning system is suitable for the logistical challenges \ninvolved in bulk foam concentrate handling. It is possible to supply foam to the foam monitors \neither using foam pumpers, or foam fire tenders or through foam pick up of a monitor. \n \nd.  Foam concentrate and supply considerations.   \n \nAvailability of required quantity of foam concentrate at emergency site shall be ensured \nbefore commencing foam application. Once foam application commences, it shall be \nsustained for a minimum period of 65 minutes @ 9.75 lpm/m2. It is recommended that bulk \nstorage is provided in foam nurser trucks, elevated bulk storage tanks or 1000-liter Tote \ncontainers on mobile trailers / trucks. Conventionally 3% foam concentrates are used for tank \nfire fighting, however 1% foam concentrate can be considered for better logistics \nmanagement. It is highly recommended to keep the total quantity of foam as a separate stock \nto be mobilized only during tank fire scenario. \n \nIt is experienced that foam losses during actual firefighting is high around 50-60 % during \nheavy wind or adverse weather condition or flame draft from the burning tank. Safety \nallowance of additional 50% has been included in the above application rate.  \n \nFoam compatibility is an important factor. Mixing foam concentrates of different types is not \nrecommended and can destroy foam blanket over the burning surface. Moreover, foam \nconcentrate should be compatible with associated resources being used for firefighting.   \n \nSuggested options for Foam concentrate supply- \n \n- Foam Nurser / Foam Transport Vehicle / Foam Tender \n \n- Foam Tote on Trailer with common discharge manifold  \n \ne.  Fire Hose and Water supply. \n \nWherever the full surface firefighting strategy is adopted with mobile trailer mounted high-\ncapacity water cum foam monitors, large capacity hoses for feeding water to the monitor",
      "extraction_method": "pymupdf"
    },
    {
      "page": 30,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n23 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nshould be selected to avoid losses / pressure drop during actual operation. The sizes of large \ncapacity hoses vary from 4\u201d to 12\u201d. Conventional 63mm fire hoses may be used for portable \nwater monitors for cooling and foam proportioning system. Power driven device may be used \nfor quick laying of hoses. \n \nFire water from available fire water network / large capacity pumps should be used to feed \nlarge diameter hoses for monitors. Suitable feeding arrangement should be made available \nfor this water supplies. \n \n \n4.4.7 \nPROTECTION FOR DYKE AREA/SPILL FIRE  \nPortable monitors/foam hose streams shall be provided for fighting fires in dyked area and \nspills. Additionally, Medium expansion foam generators shall be provided to arrest vapor \ncloud formation from spilled volatile hydrocarbons. \nInstallation of medium expansion foam generator shall be as per following criteria: \n  Class A tanks: \n  Minimum 2 nos. Fixed type foam generators for each tank dyke. \nClass B tanks: \nTwo nos. portable foam generator for each location. \n4.4.8 \nFOAM APPLICATION RATE \nThe minimum delivery rate for primary protection based on the assumption that all the \nfoam reaches the area being protected shall be as indicated below. In determining total \nsolution flow requirements, potential foam losses from wind and other factors shall be \nconsidered. \nFor cone roof tanks containing liquid hydrocarbons, the foam solution delivery rate shall \nbe at least 5 lpm/ m2 of liquid surface area of the tank to be protected. \nFor floating roof tanks containing liquid hydrocarbons foam solution delivery rate shall be \nat least 12 lpm/ m2 of seal area with foam dam height of 600 mm of the tank to be \nprotected. The height of foam dam shall be at least 51 mm above the top of metallic \nsecondary seal. \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as \n9.75 lpm/ m2.  \n4.4.9     DURATION OF FOAM DISCHARGE \nThe equipment shall be capable of providing primary protection at the specified delivery \nrates for the following minimum duration. \n      \ni) \nTanks containing Class 'A' & 'B' \n - 65 minutes. \n \nii) \nWhere the system's primary purpose is for spill fire protection \n- 30 minutes. \n \niii) \nTanks containing liquid hydrocarbons - Class 'C' Petroleum                        - 30 minutes.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 31,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n24 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nNote: - It is advised to keep foam compound stock for extended 30 minutes for full surface \ntank fire scenario. \n \n \n4.4.10 WATER FOR FOAM MAKING \n \nWater quantity required for making foam solution depends on the percent concentration \nof foam compound. Foams in normal use have a 1%, 3% or 6% proportioning ratio. \nHowever, foam supplier data shall be used for determining water requirement. \n \n4.4.11   FOAM QUANTITY REQUIREMENT \nThe aggregate quantity of foam solution should be calculated as below:- \ni) \nFoam solution application at the rate of 5 lpm/ m2for the liquid surface of the single largest \nfixed roof tank including cone roof/ internal floating roof or at the rate of 12 lpm/ m2 of seal \narea of the single largest external floating roof tank whichever is higher. (Annexure-III). \nii) \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as \n9.75 lpm/ m2.  \niii) \nBased on the size of the terminal, quantity of foam solution required should be calculated \nas per the following guidelines:- \n \n \nSize of Terminal (In KL) \nWater/Foam Monitor (Number) \nFor installation having Aggregate capacity \nof 1000KL \nMinimum 1 number of mobile high-\nvolume-long-range foam monitors having \nminimum capacity of 1000 GPM for \nlocations having above ground tanks \nFor \nInstallation \nhaving \naggregate \ncapacity \nabove 1000KL & up to \n30,000KL \nMinimum 2 Numbers of mobile high-\nvolume long-range foam monitors having \nminimum capacity of 1000 GPM. \nFor \nInstallation \nhaving \naggregate \ncapacity above 30,000KL & up to \n1,00,000KL \nMinimum 2 Numbers of mobile high-\nvolume long-range foam monitors having \nminimum capacity of 1500 GPM. \nFor Installation having aggregate capacity \nmore than 1,00,000 KL \nMore than 2 Numbers of mobile high-\nvolume long-range foam monitors having \nminimum capacity of 2000 GPM. \n \niv) \nTwo hose streams of foam each with a capacity of 900 lpm of foam solution. \nThe aggregate quantity of foam solutions should be largest of 4.4.12(i), 4.4.12(ii), 4.4.12(iii) \nand 4.4.12(iv) as above for a minimum period specified in Cl.4.4.9. From this the quantity",
      "extraction_method": "pymupdf"
    },
    {
      "page": 32,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n25 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nof foam based on 1%,3% or 6% proportion should be calculated. \nAdditional Foam quantity requirement & foam monitor requirement shall be in line with \n4.3.6(vii). \n \n4.4.12 FOAM COMPOUND STORAGE \n \ni. Foam compound should be stored as explained in IS-4989:2006/UL-162. Foam compound \nshould be stored in containers of suitable capacity, in case of protein, fluoro protein or AFFF \nor AR-AFFF or FFFP.  \nii. Alcohol Resistant Foam (AR-AFFF) shall be used for handling methanol/ ethanol fires. \n  \niii. Alcohol Resistant Foam (AR-AFFF) can be used for all type of hydrocarbon fire and polar \nsolvent fire effectively. Foam compound can also be stored in overhead storage tank of \nsuitable capacity for quick filling of foam tender / nurser during emergency. \nCautionary: Alcohol Resistant Foam (AR-AFFF) is preferred for Ethanol Blended Petrol \n(EBP) fire. \n \nShelf life of foam compound shall be taken from manufacturer\u2019s data. \nFoam compound shall be tested periodically in line with OISD-STD-142 to ensure its quality \nand the deteriorated quantity should be replaced. The deteriorated foam compound can be \nused for fire training purposes. For details of type of tests & their periodicity, refer IS 4989: \n/UL-162 or Equivalent Standard. \nQuantity of foam compound equal to 100% of requirement as calculated in 4.4.11 shall be \nstored in the Installation. This quantity can be suitably reduced if mutual aid for foam supply \nis available. For sample calculation, refer (Annexure- III). \n \n4.4.13 MODERNIZATION PLAN FOR FIREFIGHTING EQUIPMENT\u2019S: \nAs a part of modernization of firefighting equipment, following may be explored in addition \nto the OISD-GDN-115 based on its suitability to hazards, long term maintainability, reliability, \nand certification.   \na.   Hydro-chem Nozzle  \nThe nozzle is designed to throw liquid (foam solution / water) and DCP simultaneously. The \nliquid forms a hollow jet and the DCP is inside the hollow space. Application wise DCP \nprovides quick knock down of flames and the liquid provides cooling. Also, DCP can be \nthrown at a longer distance than conventional DCP hand nozzle or monitor. \nb. Fire extinguisher of HDPE / Composite material body: This will ensure less weight and longer \nshelf life. This is also included in IS 15683:2018. \n4.5 \nFIREFIGHTING RELATED TO ETHANOL \n(i)     For spill of ethanol at TLF gantry or during unloading of Ethanol TT alcohol resistant foam \ncover to be immediately spread over the spilled contents using portable Medium Expansion \nFoam Generator (MEFG) or appropriate equipment.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 33,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n26 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(ii)   For leak of ethanol from gaskets in Pump House or in Tank farm, alcohol resistant foam  \ncovers to be immediately spread over the spilled contents using portable MEFG or \nappropriate equipment. \n(iii)   If in Tank Farm, common HVLR is used for tanks storing MS or ethanol or  ethanol blended  \nMS, then, AR-AFFF foam shall be used. \n \n(iv)  Minimum two MEFG for each tank inside dyke area storing ethanol or ethanol blended \n \nMS shall be provided. Separate Alcohol Resistant Foam feeding arrangement shall be \n \nmade for such MEFGs. Appropriate SOP shall be prepared and displayed near the \n \noperating area. \n     (v)    Hydrocarbon Detection system as applicable for ethanol shall be provided at all possible \n \nplaces of leak including isolation valve inside dyke and at sump near dyke drain valve. \n    (vi)  Foam pourer system as provided in Internal Floating Roof Vertical Tank (IFRVT) or in\n \nCone Roof Vertical Tank (CRVT) for ethanol service shall have dedicated provision for\n \nAlcohol Resistant Foam for firefighting. \n4.6 \nCONTROL ROOM AND COMPUTER ROOM PROTECTION \nFire Protection system to be provided for control and computer room shall comply with the \nrequirements of OISD-STD-163 (Clause 6.0) \n4.7 \nFIRST AID FIRE FIGHTING EQUIPMENT \n \n4.7.1 \nPORTABLE FIRE EXTINGUISHERS \nAll fire extinguishers shall conform the requirements as specified in OISD-GDN-115. \ni) \nThe maximum running distance to locate an extinguisher shall not exceed 15 m. \nii) \nThe extinguisher shall be installed in such a way that its top surface is not more than 1.5m \nabove the floor/ground level. \nThe no. of extinguishers at various locations shall be provided as under. \n            Petroleum Depots, Terminals, CTF,CAVERNS & Lube Oil Installations \n \nSr. No. \nType of Area \nScale of Portable Fire Extinguishers \n(i) \nLube Godown \n1 No.9 DCP extinguisher for every 200 m2or min. 2 \nNos. in each Godown whichever is higher. \n(ii) \nLube Filling Shed \n1 No. 9 Kg DCP extinguisher for 200 m2or min. 2  Nos. \nin each Shed whichever is higher \n(iii) \nStorage of (Class A/B) \nin \npacked \ncontainers \nand \nstored in open/closed area. \n1 No. 9 Kg DCP extinguisher for 100 m2 or min. 2 Nos. \nin each Storage Area whichever is higher. \n(iv) \nPump \nHouse \n(Class \nA/B) \nUp to 50 HP \nAbove 50-100 HP \nBeyond 100 HP \nMinimum 2nos 9 Kg DCP for 2 pumps. \nMinimum 2No. 9 Kg DCP for each pump. \nMinimum 2Nos. of 9 kg or 1 no. of 25 kg DCP for each \npump. \n(v) \nPump House (Class C) \nUp to 50 HP \nAbove 50 HP \nMinimum 2no. 9 Kg DCP for every 4 pumps up \nto 50 HP. 2 nos. 9 Kg DCP or 1x25 kg DCP for \n4 pumps.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 34,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n27 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(vi) \nTank Truck loading & unloading \ngantry \nfor \nPOL/Special \nproducts \nMinimum 2 No. 9 Kg DCP extinguisher for each \nbay plus 1 No. 75 Kg DCP extinguisher for each \ngantry. \n(vii) \nTank \nWagon \nloading \nand unloading gantry/siding \nMinimum 2No. 9 Kg DCP extinguisher for every 30 m of \ngantry/siding plus 1 No. 75 Kg DCP extinguisher for each \ngantry/siding. \n(viii) \nA/G  Tank Farm \n2 Nos. 9 Kg DCP extinguishers for each tank plus 4 Nos. \n25 Kg DCP extinguishers for each Tank Farm positioned \nat four corners. In case of adjoining tank farms, the no. of \n25 Kg extinguishers can be reduced by 2 nos. per tank \nfarm. \nSr. No. \nType of Area \nScale of Portable Fire Extinguishers \n(ix) \nUnderground and/or semi \nburied storage tank  \n2 Nos. 9 Kg DCP extinguisher for each Tank Farm plus 1 \nNo. 75 Kg DCP extinguisher \n(x) \nOther Pump Houses \n1 No. 9 Kg DCP extinguisher for every two pumps or min \n2 Nos. 9 Kg DCP extinguisher for each Pump House \nwhichever is higher. \n(xi) \nAdmin. Building/Store House \n1 No. 9 Kg DCP extinguisher for every 200 m2or min. 2 \nNos. 9 Kg DCP extinguishers for each floor of \nBuilding/Store whichever is higher. \n(xii) \nDG Room \n2 Nos. each 9 Kg DCP & 4.5 Kg CO2 extinguishers for \neach DG room. \n(xiii) \nMain switch Room/Sub-Station \n1 No. 4.5 Kg CO2 extinguisher for every 25 m2 plus 1 \nNo. 9 Liter sand bucket. \n(xiv) \nPortable Encapsulator agent \nextinguisher. \n2 Nos. each 6L in battery rooms storing lithium-ion \nbattery. \n(xv) \nComputer Room/ Cabin \n2 Nos. of 2 Kg CO2 or 2 Nos. of 2.5 Kg Clean Agent \nextinguisher per Computer Room and 1 No. 2 Kg CO2 or \n1 No. 1.0 Kg Clean Agent extinguisher per cabin. \n(xvi) \nSecurity Cabin \n1 No. 9 Kg DCP extinguisher per cabin. \n(xvii) \nCanteen \n1 No. 6 liter class F extinguisher for 100 m2. \n(xviii) \nWorkshop \n1 No. 9 Kg DCP extinguisher & 1 No. 2 Kg CO2 \nextinguisher. \n(xix) \nLaboratory \n1 No. 9 Kg DCP extinguisher & 1 No. 4.5 Kg CO2 \nextinguisher. \n(xx) \nOil Sample Storage Room \n1 No. 9 Kg DCP extinguisher per 100 m2or min. 1 no. \n9Kg extinguisher per room whichever is higher. \n(xxi) \nEffluent Treatment Plant/OWS \n1 No. 75 Kg. & 2 nos. 9 Kg. DCP Extinguisher \n(xxii) \nTransformer \n1 No. 9 Kg. DCP extinguisher per transformer. \n(xxiii) \nUPS / Charger Room \n1 No. 2 Kg. CO2 extinguisher. \n \nFor pipeline installations, the portable extinguisher shall be provided as per the above list  \n(4.6.1) suitably amended along with following additions:- \n \nSr. No. \nType of Area \nScale of Portable Fire Extinguishers \n(i) \nMain line pump shed \n(Engine/Motor Driven) \n1 No. 75 Kg DCP, 10 Kg DCP & 6.8 Kg CO2 \nextinguishers per two pumps up to a maximum of \n4 nos. \n(ii) \nBooster Pump \n1 No. 10 Kg DCP per two pumps up to a maximum of \n3 nos. and 1 No. 6.8 Kg CO2 extinguisher. \n(iii) \nSump pump, Trans mix pump \n1 No. 10 Kg DCP extinguisher.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 35,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n28 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n& oil water separator pump \n(iv) \nScrapper Barrel \n1 No. 10 Kg DCP extinguisher. \n(v) \nControl Room \n2 Nos. 2.5 Kg Clean Agent and 1 No. 4.5 Kg CO2 \nextinguisher. \n(vi) \nUHF / Radio Room \n2 Nos. 2.5 Kg Clean Agent and 1 No. 4.5 Kg CO2 \nextinguisher. \n(vii) \nMeter Filter Prover/Separator \n1 No. 10 Kg DCP extinguisher. \n(viii) \nRepeater Station \n1 No. 10 Kg DCP & 1 No. 2 Kg CO2 extinguisher. \n(ix) \nMainline emergency \nequipment center \n4 Nos. 10 Kg DCP & 2 Nos. 2 Kg CO2 extinguishers. \n(x) \nAir Compressor \n1 No. 2 Kg CO2 & 1 No. 5 Kg DCP extinguisher. \n \n \n4.7.2 \nWHEELED FIRE FIGHTING EQUIPMENT \n \nFor Installations having tanks of diameter larger than 9 m, following firefighting equipment \nshall be provided: - \n \n \nSize of Terminal (In KL) \nWater cum Foam Monitor (Number) \nFor installation having Aggregate above \nground capacity upto1000KL  \nMinimum 1 number of high-volume-long-\nrange foam monitor having minimum \ncapacity of 1000GPM. \nFor \nInstallation \nhaving \naggregate \ncapacity \nabove 1000KL & upto \n1,00,000KL \nMinimum 2 Numbers of high-volume long-\nrange foam monitors having minimum \ncapacity of 1500 GPM. \nFor Installation having aggregate capacity \nmore than 1,00,000 KL \nMore than 2 Numbers of high-volume long-\nrange foam monitors having minimum \ncapacity of 1500 GPM \n \nFoam compound trolley of minimum 1000 liters shall be provided along with compatible \nfoam induction system for tanks having semi fixed foam pourer system.  \n \n4.7.3   HOSES, NOZZLES & ACCESSORIES \n \n(i)  HOSES \ni)   Reinforced rubber lined non-percolating synthetic fire hoses conforming to IS- 636/    \n(Type 3) shall be provided. \nii) The length and diameter of the hoses shall be 15 m and 63 mm respectively fitted \nwith instantaneous type male & female couplings of material as specified in IS 903. \niii) The number of spare hoses stored in an oil installation shall be 30% of the number \nof hydrant outlets. The minimum No. of hoses stored, however, shall not be less than",
      "extraction_method": "pymupdf"
    },
    {
      "page": 36,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n29 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n10. \niv) The hoses shall be stored at convenient and easily accessible location in the oil \ninstallation. \n(ii) NOZZLES \n \nIn addition to the nozzle provided in each hose box, foam branch pipe and Water \ncurtain nozzle as per relevant IS/UL Codes shall be maintained at the location. \n \n(iii) ACCESSORIES  \nThe following minimum no. of Personal Protective Equipment, First Aid Equipment & Safety \nInstrument shall be provided in emergency trolley as indicated against each item. \nStretcher with blanket: 2Nos. \nFirst Aid box: 2Nos. \nRubber hand glove: 2 Pairs. \nExplosimeter: 1 Nos. \nFire proximity suit:  2 Suit. \nResuscitator: 1 Nos. \nElectrical siren (3 Km range): 1 No. \nHand operated siren: One each at strategic locations such as Admn Bldg, Laboratory, T/L \nLoading/Unloading Facility, T/W Loading/Unloading Facility, Tank Farm, FW Pump House \n& Product Pump House (s). \nWater jel blanket: 1 No. \nRed & Green flag for fire drill: 2 Nos. in each colour. \nSCBA Set (30-minute capacity): 2 set with spare \ncylinder. PA system:- 1 No. \nHose box: Between two hydrant points. \nFire hose:  2 Nos. per hose box. \nFoam branch pipe: 2 Nos. \nMultipurpose nozzle: 5 Nos.  \n \nThe above guidelines are minimum requirement of each item and can be increased depending \non the scale of operations/size of installation or requirement of Local Statutory Bodies/State \nGovt. \n \nIn addition, an emergency kit shall be provided consisting of safety items as per the attached list \n(Annexure VII) and shall be readily available at the terminals. \nAll the items of the kit shall be kept on a trolley specifically designed for the purpose. List of \nPPE\u2019s as mentioned in other clauses should be merged with this list.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 37,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n30 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n4.7.4 MOBILE FIRE FIGHTING EQUIPMENT \n \nIn view of comprehensive Fixed and First Aid Fire protection equipment recommended in the \nstandard, provision of Mobile firefighting equipment in the installation is not considered \nnecessary. However, the requirement of such equipment should be reviewed keeping in mind \nthe size, nature, and location of the installation. \nInstallation having aggregate storage capacity more than 5,00,000 kl should consider two \nvariable flow mobile water cum foam monitors of minimum 4000 gpm capacity. In addition to \nthis installation should have full-fledged manned fire station with minimum two \nmultipurpose/foam fire tenders and trained fire crew having competency as per OISD-STD-\n228.  \n5.0 FIRE ALARM/COMMUNICATION SYSTEM \n \n5.1 FIRE ALARM SYSTEM \ni) \nHand operated sirens shall be provided at strategic locations and clearly marked in the \ninstallation. \nii) Electric fire siren shall be installed at suitable location with operating switch located near \nthe risk area at a safe, identifiable, and easily accessible place. \niii) Electric fire siren shall be audible to the farthest distance in the installation and also in the \nsurrounding area up to 1 km from the periphery of the installation. \niv) Electric fire sirens shall be connected to feeder to ensure continuous power supply during \nemergency shut down. \nv) ESD/Manual Call Point (MCP) shall be provided at various strategic locations as per \ncompany policy. \nvi) The following fire siren codes shall be followed for different emergency situations. \n\u2022 Emergency Level I \u2013 The siren code for Level I shall be decided by entity depending upon \nthe size and complexity of installation. Absence of siren is not permitted. \n\u2022 Emergency Level II - A wailing siren for two minutes; and. \n\u2022 Emergency Level III- Same type of siren as in case of Level II but the same will be sounded \nfor three times at the interval of one minute i.e. (waiting siren 2min + gap 1min + siren \n2min +gap 1min +waiting siren 2min) total duration of disaster siren to be eight minutes.] \n\u2022 ALL CLEAR: Straight run siren for two minutes. \n\u2022 TEST: Straight run siren for two minutes at frequency at least once a week \n \n5.2 COMMUNICATION SYSTEM \ni) Communication system like Telephone, Public Address System, etc. shall be provided in the \ninstallation. \nii) In hazardous areas, flame-proof/intrinsically safe mobile or Paging System/ Walkie-talkie \nsystem or VHF/UHF Set shall be provided.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 38,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n31 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n5.3 EMERGENCY POWER SUPPLY \n \n  Emergency lighting shall be provided for operating areas like the generator room, air \ncompressor room, PCC/MCC room and control room. Emergency power supply shall also be \nprovided to panels of all fire alarm/detection system/other firefighting system, critical valves \nlinked with ESD, sectionalizing valves in mainline or any other equipment/room as decided as \ncritical by operator. Emergency power supply in case of failure of regular power supply can be \nfrom DG/UPS/any other alternative reliable power supply. Emergency power supply shall be \navailable as per process/equipment requirements, but within a period not exceeding 30 \nseconds from the instant of failure of normal supply. All critical equipment are to be identified \nand uninterrupted power backup to be provided. For critical lighting requirements, OISD-RP-\n149 shall be referred.  \n5.4  DETECTION AND ALARM SYSTEM \nHydrocarbon detectors shall be installed near all potential leak source of class-A e.g., tank \ndykes, tank manifolds, pump house manifold etc. Adequate flame or heat detection \nmechanism shall be provided for detection of ethanol fires as ethanol burns with a flame \nwhich is not clearly visible in bright sun light. \nHydrocarbon detector shall be maintained in line with OISD-STD153.  \n6.0  FIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE FOR CROSS   \nCOUNTRY PIPELINES \nThe pipeline system shall be equipped with an appropriate safety and fire protection system.      \nThe operating company shall have requisite plans and procedures in place for the operation \nand maintenance of the same including a detailed Emergency Response mechanism.  \nA risk assessment for each installation shall be carried out at design stage to determine the \nrequirement of detection and alarm annunciation of hydrocarbon in atmosphere indicative of \nunintended release, fire / smoke in enclosed spaces and fire-fighting equipment to safeguard \nthe installations from any fire hazard. \nNotwithstanding the requirement arising from above risk assessment, minimum safety devices \nand fire-protection facilities as indicated in the following sections for different type of \ninstallations shall be implemented and maintained. \nIn addition to the requirements specified in the following sections for cross-country pipelines, \nthe relevant provisions of this standard, along with applicable clauses from OISD-STD-141, \nOISD-STD-214, and OISD-STD-226, shall also be applicable. \n6.1 FIRE WATER SYSTEM: \n6.1.1 DESIGN BASIS: \n \nThe basis of design of fire protection facilities should presume that no external fire-fighting     \nagencies would be available for Main Pump Station for a duration of minimum 4 hours. \nThe fire water pressure system shall be designed for a minimum residual pressure of 7.0 \nkg/cm2 at the hydraulically remotest point. \nIn case of intermediate pigging stations of LPG & liquid pipelines, entity shall carry out risk \nassessment of pigging station. Based on risk assessment recommendations, entity should",
      "extraction_method": "pymupdf"
    },
    {
      "page": 39,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n32 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nprovide fire water networks (with medium velocity water sprinkler system for LPG). However, \nin case of Natural gas pipeline pigging station handling condensate, water network with \nmedium velocity water sprinkler system shall be provided. \n \n6.1.1(A) FOR CROSS COUNTRY LIQUID HYDROCARBON PIPELINE \nFire water system shall be designed based on single largest fire contingency or two largest \nfire contingencies in the installation as per clause No 4.2.2. Fire water flow for pump house \nshed for pipeline installations shall be at a rate of 10.2 lpm/m2. \nFoam requirement shall be calculated as follows: \nI. Mainline pump shed shall be covered by minimum two water cum foam monitors from four \ndifferent directions. The design of pump shed sheeting shall be such that throw of these \nmonitors can reach at target hazard (i.e. pump/engine/motor/suction-discharge MOV).  \nII. In case of obstruction due to pump shed sheeting/ structural, additional provision of \nfirefighting with foam mixture shall be provided as per below: \na. Automatic foam spray system shall be provided in the pump shed. Foam tank of this \nsystem along with all associated actuating valves, shall be at a safe distance of \nminimum 15 m from the pump shed. A fire wall shall be provided for the protection of \nthe deluge valve and for operating personnel. \nb. Foam application rate in this case shall be 4.1 lpm/m2. The foam spray system \nincluding nozzles and piping shall be designed accordingly.  \nIII. A retaining wall of 230 mm width, 300 mm height around pump shed flooring edge shall be \nprovided, to retain foam solution blanket inside pump shed.   \nIV. Foam requirement shall be calculated for a minimum period of 30 minutes  for applicable \nscenario listed above at s.no. I or II. \n \n6.1.1(B) FOR LPG CROSS COUNTRY PIPELINE \nFire Water System shall be designed to address single largest risk in the pumping station as \na minimum. \nThe fire water system in the plant shall be designed to meet the highest fire water flow \nrequirement of a single largest area risk at a time plus 288 m3/hr for operating 2 Nos. of fire \nwater monitors/supplementary hose requirements. \nPump House Area shall be considered as single risk area. Alternatively, it can be divided into \nsuitable number of zones with minimum 10 m width. \nWhere Despatch / Receiving Terminals are co-located in any marketing location or refinery \nor any plant location, fire water network with hydrants and monitors in the network of such \ninstallation, if available, shall be extended. \nThe Fire water pumping requirement for medium velocity spray system having auto operated \ndeluge valve shall be calculated based on following cooling rate:  \nPump Shed: 20.4 lpm/m2 area of the pump shed to be calculated considering outer \nfoundation column distances.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 40,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n33 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nScraper area, Metering area, Filtering area and receipt/delivery manifold area: 10.2 lpm/m2 \nof surface area to be considered.  \n6.1.1(C) FOR NATURAL GAS PIPELINES: \n \nFire Water System shall be designed to address single largest risk in the Compressor station \nas a minimum.  \nAll Compressor Area, Pig Launcher and Receivers (Scrapper Area), Metering Area, Filtering \nArea, Condensate Collection Area, or any other critical area. shall be covered by medium \nvelocity spray system. For other areas, Operator should carry assessment to establish the \nrequirement of medium velocity spray system. \n \nCompressor Area shall be considered as single risk area. Alternatively, it can be divided into \nsuitable number of zones with minimum 10 m width. \n \nThe Fire water pumping requirement for medium velocity spray system having auto operated \ndeluge valve shall be calculated based on following cooling rate:  \n \nCompressor area: 20.4 litres per min per square meter area (lpm/m2) of the compressor area.  \nScraper Area and Filtering Area: 10.2 lpm/m2 of process area to be considered.  \nOther Area: 3 lpm/m2 of process area to be considered. \n \nWhere Despatch / Receiving Terminals are co-located in any consumer premises having fire \nwater network with hydrants and monitors in the network of such consumer installation if \navailable, shall be extended. \n \n6.2       FIRE WATER STORAGE: Refer Cl.4.3.3 \n \n6.3       FIRE WATER PUMPS: Refer Cl.4.3.4 \n \n6.4       FIRE HYDRANT NETWORK \nFire hydrant network shall be in closed loops to ensure multidirectional flow in the system. \nIsolation valve shall be located near loop junction. Additional Isolation valves shall be \nprovided where the length of the pipe section is more than 300 m. \nFire water ring main shall be sized for 120% of the design water flow rate. Velocity of the \nwater shall not exceed more than 5 m/s in the fire water ring main.  \nIn case of saline or brackish water or treated effluent water is used, the fire water main of \nsteel pipes shall be internally cementing mortar lined, or glass reinforced epoxy coated or \nmade of pipe material suitable for the quality of water. Alternatively, pipes made of composite \nmaterials shall be used. \nA fire water ring main shall be provided all around perimeter of the plant facilities. At least \none hydrant post shall be provided for every 30 m of external wall measurement or perimeter \nof the battery limit. In addition to Hydrant posts, Monitors shall be installed in such a way that \neach facility is covered by minimum two monitors from two different directions. Owner may \nconsider providing more water cum foam monitors / water monitors in place of fire \nhydrant/hoses considering limited manpower for firefighting during odd hours, especially at \nsmaller pump stations.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 41,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n34 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nAdditionally, one portable water cum foam monitor (trolley mounted) of 750/900 GPM per \ninstallation should be  considered, which can be used at any location as per requirement by \nconnecting fire hose. \nFire water network shall be provided with pressure transmitter at hydraulically remotest point \nfor monitoring network pressure from the control room. \n \nFire water ring main shall be laid above ground at a height of 300 mm to 400 mm above \nfinished ground level. Pipes made of composite material shall be laid underground.  \n \nThe mains shall be supported at regular intervals not exceeding 6 m. For pipeline size less \nthan 150 mm diameter, support interval shall not be more than 3 m. \n \nThe ring main may be laid underground at the following places: \n(i) Road crossings  \n \n(ii) Where above ground piping is likely to cause obstruction to operation, vehicle movement \nand likely to get mechanical damage. \n \nThe main shall have 1 m earth cover in open ground and 1.5 m cover under the roads. \nThe underground fire water network shall be provided with suitable coating /wrapping or \nconcrete / masonry.  \n \nDouble headed hydrants with two separate landing valves on 4\u201d stand post shall be used at \n1.2 m above working platform level/ground level. Individual isolation valve shall be provided \nfor each hydrant post.  \n \nFire water monitors shall be provided with independent isolation valves at 1.2 m above \nworking platform level/ground level. Hose Box with 2 Nos. of hoses, valve key and a nozzle \nshall be provided at each hydrant point.  \n \nFire Hydrants/ monitors shall be located at a minimum distance of 15 m from the hazardous \nfacility / equipment. In case of buildings, this distance shall not be less than 2 m and not more \nthan 15 m from the face of building. Provisions of hydrants within the building shall be \nprovided in accordance with IS: 3844.  \n \nIn case of liquid hydrocarbon pipeline, AFFF foam shall be provided at each water cum foam \nmonitor in suitable size tank/drums like 200 liters so as to avoid repeated changeover of small \nsize cans. \n6.4.1 \nMEDIUM VELOCITY WATER SPRAY SYSTEM (MVWS) FOR CROSS COUNTRY LPG    \nPIPELINES & CROSS-COUNTRY NATURAL GAS PIPELINES: \nIn case of LPG pipelines, all LPG pumps (booster and mainline pumps), Pig launcher and \nreceivers, metering area, filtering area and receipt & delivery manifold or any other critical \narea with flange connections area shall be fully covered by medium velocity spray system \nconnected with fire water network.  \nIn case of natural gas pipelines, All Compressor Area, Pig Launcher and Receivers (Scrapper \nArea), Metering Area, Filtering Area, Condensate Collection Area etc. shall be covered by \nmedium velocity spray system for other areas. \n \nHeat detection through thermal fuses / quartz bulbs (QB to blow at 79 \u00b0C) / Electro pneumatic",
      "extraction_method": "pymupdf"
    },
    {
      "page": 42,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n35 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(EP) detectors) / flame detector for detection of fire for automatic actuation of medium velocity \nwater spray system shall be provided. The QB / EP detectors shall be placed at 300 mm from \nhazards. In areas without specific hazard, detectors shall be placed evenly across the ceiling \nor with a maximum spacing of 3 m inside the shed. \n \nProvision should be made for actuation of auto operated MVWS through Gas Monitoring \nSystem i.e., Hydrocarbon Detectors preferably point type. \n \nThe deluge valve should be located at 15 m from the risk being protected.  A fire wall shall \nbe provided for the protection of the deluge valve and for operating personnel.  \n \nProvision should be made to operate deluge valves from control room also to facilitate \nadditional protection in case of deluge valve fails to operate automatically. \n \nThe medium velocity spray system provided at all critical areas shall have spray nozzles \ndirected radially to the facilities intended for cooling preferably at a distance of 0.6 m from the \nsurface of the equipment / facility. Care shall be taken in positioning nozzles so that water \nspray does not miss the targeted surface and reduce the efficiency or calculated discharge \nrate. \n \nAll spray nozzles shall be inspected for proper positioning, corrosion and cleaned, if \nnecessary, at an interval of not more than 12 months or earlier based on the experience. \n \n6.5        HOSES, NOZZLES, ACCESSORIES AND SPARES \nThe following spare hoses, nozzles, accessories and spares should be maintained: \nFire hoses \u2013 2 nos./per hose box/per Hydrant Point or Minimum 10 Nos. \n \nIn addition to the nozzles provided in the hose boxes there shall be 2. 25% spare hoses shall \nbe stored. 20% of total extinguishers (considering each type) shall be maintained for \nreplacements at designated stores. \n \nFor cross country Liquid hydrocarbon pipeline: \nFirst aid firefighting equipment like portable fire extinguishers, Wheeled Fire Fighting \nEquipment, Foam compound trolley, Hoses, Nozzles, Accessories etc. shall be provided at \npipeline installations as per Cl.4.7.  \n \n6.5.1 \nFIRST AID FIRE FIGHTING EQUIPMENT FOR NATURAL GAS & LPG CROSS COUNTRY \nPIPELINE \nPump / Compressor Station \nSN \nArea \nSpecifications \n1.  \nLPG Pump House / \nCompressor area \n1 x 9 kg DCP / 50 m2 or Minimum 2 Nos. whichever is \nhigher, 1 x 75 kg DCP / 750 m2 or Minimum 1 No. \nwhichever is higher and 1 x 4.5 / 6.5 kg CO2 or Clean Agent \n/ 250 m2 or Minimum 2 No. whichever is higher. \n2.  \nOther areas (LPG) \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 75 kg DCP / 750 m2 or Minimum 1 No. whichever is higher \nand 1 x 4.5 kg / 6.5 kg CO2 / 250 m2.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 43,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n36 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n3.  \nOther areas (Natural \nGas) \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 75 kg DCP / 750 m2 or Minimum 1 No. whichever is \nhigher. Ensure minimum 1 x 9 kg DCP at Scrapper, \nFiltering and Metering area and 1 x 4.5 / 6.5 CO2  / 250 m2. \n4.  \nOffice / Canteen / \nStores \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 4.5 / 6.5 kg CO2 or Clean Agent / 250 m2 or Minimum 2 \nNos. whichever is higher \n5.  \nControl Room / MCC / \nDG Room / HT room \n2 x 4.5 / 6.5 kg CO2 / Clean Agent in each room or per 100 \nm2 floor area. \nDispatch / Receiving Terminal \n6.  \nTerminal Area \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 75 kg DCP / 750 m2 or Minimum 1 No. whichever is \nhigher. \n7.  \nOffice / Canteen / \nStores \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 4.5 / 6.5 kg CO2 or Clean Agent / 250 m2 or Minimum 2 \nNos. whichever is higher  \n8.  \nControl Room / MCC \n/ DG Room / HT \nroom \n2 x 4.5 / 6.5 kg CO2 / Clean Agent in each room or per 100 \nm2 floor area. \nIntermediate pigging station \n9.  \nPigging area \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m, 1 \nx 50 / 75 kg DCP / 750 m2 or Minimum 1 No. whichever is \nhigher. \n10.  \nElectrical / Battery / \nPanel Room \n1 x 4.5/6.5 kg CO2 or Clean Agent in each room or \nMinimum 2 Nos. whichever is higher. \nSectionalizing Valve Station \n11.  \nSectionalizing Valve \nArea \n1 x 9 kg DCP / 250 m2 or Minimum 2 Nos. whichever is \nhigher and having maximum travelling distance of 15 m. \n12.  \nElectrical / Battery / \nPanel Room \n1 x 4.5 / 6.5 kg CO2 or Clean Agent in each room or \nMinimum 2 Nos. whichever is higher. \n \n6.6 \nMATERIAL SPECIFICATIONS  \n \nRefer clause 4.3.7. \n \n6.7        INSPECTION \n \nInspection of firefighting equipment and system shall be carried out in line with OISD-STD-\n142. \n \n6.8        FIRST AID AND SAFETY ACCESSORIES  \n \nWindsock shall be provided at Pump/ Compressor Station, Dispatch terminal, Receipt \nterminal, Intermediate Pigging Station & Sectionalizing Valve Station on an appropriately",
      "extraction_method": "pymupdf"
    },
    {
      "page": 44,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n37 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nelevated structure like the control room, building, fire water pump house etc. in such a manner \nso as to avoid blind areas. \n \n6.8.1  \nLPG CROSS COUNTRY PIPELINE \n \nA trolley or facility containing first aid and safety accessories shall also be provided at Pump \nStation, Receiving Terminal, Intermediate Pigging Station and Sectionalizing Valve Station. \nThe minimum accessories / first aid items not limited to following shall be provided:  \n \na)  AT PUMP STATION AND DESPATCH / RECEIVING TERMINAL \n \n(i)  Safety helmets-1 No./Person (min 10 nos.).  \n(ii)  Stretcher with blanket- 2 Nos. \n(iii)  First aid box - 2 Nos. \n(iv)  Rubber hand gloves for electrical purpose - 2 Nos. \n(v)  Low temperature rubber hand gloves - 4 Pairs. \n(vi)  Low temperature protective clothing - 2 Sets. \n(vii) PVC/Chemical protective clothing \u2013 2 Sets \n(viii) Fire proximity suit -2 No. \n(ix)   Resuscitator \u2013 2 Nos. \n(x)  Self-contained breathing apparatus with one spare cylinder (Capacity 30 min) \u20132 No. \n(xi)  Water jel blanket- 2 Nos. \n(xii) Portable Multi Sensor Gas Detector - 2 Nos.  \n(xiii) Megaphone (EX-PROOF) \u2013 1 No. \n(xiv) Safety Torch \u2013 2 No. \n   b)  AT INTERMEDIATE PIGGING STATION AND SECTIONALIZING VALVE STATION \n(i) Safety helmets - min 02 Nos. \n(ii) First aid box - 1 No. \n(iii) Rubber hand gloves for electrical purpose - 1 No. \n(iv) Low temperature rubber hand gloves   - 2 Pairs \n(v) PVC/Chemical protective clothing \u2013 1 No. \n(vi) Resuscitator \u2013 1 No. \n(vii)Water jel blanket- 1 no. \n(viii)Portable Oxygen cum Flammable detectors\u2013 1 nos. \n(ix) Safety Torch \u2013 1 No.  \nInstallations, if having provision of Emergency Response Vehicle (ERV) equipped with above \nmentioned equipment are excluded from providing such trolley at site.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 45,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n38 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nWindsock shall be provided at Pump Station, Receiving Terminal, Intermediate Pigging Station \n& Sectionalizing Valve Station on an appropriately elevated structure like the control room, \nbuilding, fire water pump house etc. in such a manner to avoid blind areas. \n6.8.2 NATURAL GAS PIPELINES: \nA trolley or facility containing first aid and safety accessories shall also be provided at \nCompressor Station, Dispatch terminal, Receipt terminal, Intermediate Pigging Station and \nSectionalizing Valve Station.  \n \n6.9    FIRE DETECTION AND ALARM SYSTEM \nFor Cross Country Liquid Hydrocarbon Pipeline Clause No. 13.3 of OISD-STD-141 shall be \napplicable. \nFor Cross Country LPG Pipelines Clause No.10.7, 10.8 & 10.9  of OISD-STD-214 shall be \napplicable. \nFor Cross Country Natural Gas Pipelines Clause No.10.7 & 10.8 of OISD-STD-226 shall be \napplicable. \n \n6.10 COMMUNICATION SYSTEM \nFor Cross Country Liquid Hydrocarbon Pipeline Clause No. 13.6 of OISD-STD-141 shall be \napplicable. \nFor Cross Country LPG Pipelines Clause No.10.11 of OISD-STD-214 shall be applicable. \nFor Cross Country Natural Gas Pipelines Clause No.10.9 of OISD-STD-226 shall be \napplicable. \n6.11 EMERGENCY SHUTDOWN SYSTEM \nEmergency shutdown system for cross country pipelines shall be provided as per their \nrespective standards i.e., OISD-STD-141, OISD-STD-214, OISD-STD-226. \n6.12 EMERGENCY RESPONSE & DISASTER MANAGEMENT PLAN \nAn Emergency response and Disaster Management Plan for handling onsite and offsite \nemergencies due to oil leak, burst or fire shall be prepared in accordance with applicable \nstatutory/ regulatory/ OISD guidelines such as OISD-GDN-227/ MOP&NG DMP/ Petroleum \nand Natural Gas Regulatory Board (Codes of Practices for Emergency Response and Disaster \nManagement Plan (ERDMP) Regulations, 2010 and amendments thereof. The ERDMP \ndocuments shall be prepared taking into consideration the HAZOP & QRA studies and critical \nemergency scenarios entailed in it. The hazards shall be evaluated under Level 1, Level 2 and \nLevel 3 type with its consequences and operational controls.  \nA mutual aid scheme for the fire fighting and emergency rescue operations shall be in place \ninvolving nearby industries. Such mutual aid scheme shall be activated during emergency drills \n(Onsite and Offsite), and the response of the mutual aid partners shall be recorded and \nmaintained. Frequency of Onsite emergency drill and Offsite emergency drill shall be as per \napproved ERDMP. Each station shall carry out at least one offsite (level III) mock drill once a \nyear in the pipeline stretch under its jurisdiction. The findings / short comings of such drills shall \nbe recorded, analysed and corrective actions shall be taken.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 46,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n39 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n7.0 BATTERY FIRE \nFrom consumer electronics and electric vehicles to industrial equipment and energy storage \nsystems, lithium-ion batteries can be found everywhere. Due to the materials utilized to \nmanufacture these batteries, the scene of a lithium-ion battery fire can best be compared to a \nhazmat (hazardous material) incident. Although extinguishing fire is a primary concern, \nflammability, explosivity and toxicity must be addressed to ensure proper protection and \nprevent re-ignition. \nIn a cell or battery, ignition occurs when lithium-ion batteries enter a chemical process called \nthermal runaway. Cells produce heat and emit explosive and toxic gases, developing a self-\npropelling loop that leads to thermal runaway propagation. This chain reaction will continue to \nimpact adjacent cells until thermal runaway propagation is halted. Confined spaces such as \nserver rooms, automobiles, aircraft, spacecrafts, shipping containers, energy storage systems \nand more can pose an increased risk.  \nDuring the battery fire, a flammable electrolyte used within cells catches fire. Thus, fire starts \ninside a cell which makes it difficult to reach. All the conventional firefighting media, including \nplain water, works at the macro / surface level to remove heat. In the case of battery fire, due \nto deep seated nature of fire, the effectiveness of conventional firefighting media is very less \nand thus they are required in humongous quantity to achieve extinguishment.  \nIn many battery fires, one of the byproducts of the oxidation (burning) chemical process is \noxygen, thus the fire is fed by creating its own oxygen. Hence, any firefighting media / \ntechniques that works on a principle of oxygen depletion find limited success.  \n7.1  FIRE PROTECTION \nFor fire protection of Li ion battery, Encapsulator Agent (EA) based on spherical micelle \ntechnology should be used in line with NFPA 18A & NFPA 855 (latest edition). (For details \nrefer Annexure-VIII)  \n \n \n8.0   EMERGENCY RESPONSE/ &TRAINING \n8.1 \nORGANOGRAM \nA well-defined comprehensive Emergency response organogram shall be developed in line \nwith OISD-STD-227. \n8.2 \nTRAINING \ni) \nAll the plant personnel shall be trained on fire prevention and firefighting aspects in line with \nOISD-STD-154.The safety, rescue operation and firefighting training shall be compulsory \nfor all officers, operators, security, T/T drivers & contract workmen, clericals who are likely \nto be present in the installation& record maintained.  \nii) Every employee or authorized person of contractor working in the installation shall be \nfamiliarized with fire siren codes and the location of fire siren operating switch nearest to \nhis place of work. \niii) Instructions on the action to be taken in the event of fire should be pasted at each siren \npoint and familiarity with these instructions ensured and recorded.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 47,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n40 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \niv) Monthly fire drills considering various scenarios shall be conducted regularly with full \ninvolvement of all employees of the installation. The mock drill shall include the full shut \ndown system activation once in six months.  \nv) The offsite disaster mock drills shall be conducted periodically as per local statutory \nrequirements. The company should approach and coordinate with the district authority for \nconducting \u201cOffsite Mock Drills\u201d. \nvi) The post drill analysis should be carried out & discussed emphasizing areas of \nimprovements. \nvii) The record of such drills should be maintained at the location. \nviii) Security staff should be trained for firefighting and rescue operation. \n \n8.3    MUTUAL AID \n \nInstallation should have written mutual aid agreements with similar neighbouring industries \nfully detailing the responsibilities of the members of the scheme, the procedures to be \nadopted, the minimum number of equipment and manpower and  \nminimum \nquantity \nof \nconsumables to be exchanged/loaned in line with OISD-STD-227. \n  \n8.4  FIRE EMERGENCY MANUAL \n         8.4.1    Each installation shall prepare a Comprehensive fire emergency manual covering all emergency   \nscenarios outlining the actions to be taken by each personnel in the event of fire emergency       \neffective handling and the same shall be available to all personnel in the installation. \n         8.4.2   The key action points of this manual shall be displayed at strategic locations in the installation \nfor ready reference. \n9.0    FIRE PROTECTION SYSTEM, INSPECTION AND TESTING \ni) \nThe fire protection equipment shall be kept in good working condition all the time. \nii) \nThe fire protection system shall be periodically tested for proper functioning and logged for \nrecord and corrective actions. \niii) \nOne officer shall be dedicated and made responsible for inspection, maintenance & testing of \nfire protection system. \niv) \nThe responsibilities of each officer shall be clearly defined, explained, and communicated to \nall concerned in writing for role clarity. \nv) \nThe requirements of OISD-STD-142 in respect of periodic inspection, maintenance & testing \nof firefighting equipment shall be complied with. \n9.1  FIRE WATER PUMPS \ni) \nFire water pumps should be tested in line with OISD-STD-142. \n     ii) The jockey pump shall be tested weekly for auto start and stop.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 48,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n41 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n9.2 \nFIRE WATER RING MAINS \n(i) \nThe ring main shall be checked for leaks once in a year by operating one or more pumps & \nkeeping the hydrant points closed to get the maximum pressure. \n(ii) \nThe ring mains, hydrant, monitor & water spray header valves shall be visually inspected for \nany missing accessories, defects, damage, and corrosion every month and records \nmaintained. \n(iii) All valves on the ring mains, hydrants, monitors & water spray headers shall be checked for \nleaks, smooth operation and lubricated once in a month. \n9.3 \nFIRE WATER SPRAY SYSTEM \ni) \nWater spray system shall be tested for performance i.e., its effectiveness & coverage once \nin six months. \nii) \nSpray nozzles shall be inspected for proper orientation, corrosion and cleaned, if \nnecessary, at least once a year. \niii) \nThe strainers provided in the water spray system shall be cleaned once in a quarter and \nrecords maintained. \n9.4 \nFIXED/SEMI FIXED FOAM SYSTEM \n \nFixed/Semi fixed foam system on storage tanks shall be tested in line with OISD-STD-142. \nThe foam maker/chamber should be designed suitably to facilitate discharge of foam outside \nthe cone roof tank. After testing foam system, piping should be flushed with water. \n \n9.5 \nCLEAN AGENT SYSTEM \n \nClean agent fire extinguishing system should be in line with OISD-STD-142. \n \n9.6 \nHOSES \n \n \nFire hoses shall be tested in line with OISD-STD-142. \n \n9.7 \nCOMMUNICATION SYSTEM \n \nElectric and hand operated fire sirens should be tested for their maximum audible range \nonce a week. \n \n9.8 \nFIRE WATER TANK/RESERVOIR \ni) \nAbove ground fire water tanks should be inspected externally & internally as per OISD-STD- \n129. \nii) \nThe water reservoir shall be inspected periodically not more than 3 year to ensure the \nintegrity of the reservoir and there is no seepage and leakage from the reservoir. During such \ninspection, any accumulation of mud, sand, weeds, and other undergrowth, which can \nreduce the capacity of the reservoir and obstruct free flow of water, shall be removed and \nrecord to be maintained. The required remedial action shall be taken.  \n9.9 \nFIRE EXTINGUISHERS \nInspection, testing frequency and procedure should be in line with OISD-STD-142.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 49,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n42 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n10.0  REFERENCES \n1. NFPA 11(2024): Standard for Low Expansion Foam Systems \n2. NFPA 12(2025): Standard on Carbon Dioxide Extinguishing Systems. \n3. NFPA 13(2025): Standard for The Installation of Sprinkler Systems \n4. NFPA 14(2024): Standard for the Installation of Standpipe and Hose Systems \n5. NFPA 15(2022):  Standard  for Installation of Water Spray Systems \n6. NFPA 17(2024): Standard for Dry Chemical Extinguishing Systems \n7. NFPA 18A(2022): Standard on Water Additives for Fire Control and Vapor Mitigation \n8. NFPA 20(2025): Standard for Installation of Centrifugal Fire Pumps \n9. NFPA 24: Standard for the Installation of Private Fire Service Mains and Their  \nAppurtenances \n10. NFPA 30(2024): Flammable and Combustible Liquids \n11. NFPA 72: National Fire Alarm and Signalling Code \n12. NFPA-2001: Standard for Clean Fire Extinguishing System \n13. NFPA-855: Standard for the Installation of Stationary Energy Storage Systems \n14. Petroleum Rules -2002 \n15. International Safe Practices of Oil Industry \n16. OISD-GDN-115: Guidelines on specification of Fire Fighting Equipment & Mitigation \nStrategy for Credible Fire Scenario \n17. OISD-STD-118(2025): Layouts for Oil and Gas Installations \n18. OISD-STD-141: Cross Country Liquid Hydrocarbon Pipeline \n19. OISD-STD-142: Inspection of Fire Fighting Equipment & Systems \n20. OISD-STD-154: Safety Aspects in Functional Training \n21. OISD-STD-214: Cross Country LPG Pipelines \n22. OISD-STD-226: Cross Country Natural Gas Pipelines & City Gas Distribution Network \n23. OISD-STD-227: Emergency Response and Preparedness in E&P Industries \n24. Oil Mines Regulations, 2017 \n25. Ozone Depletion Substances Regulation & Control Rules 2000, Ministry of \nEnvironment & Forests, Government of India \n26. IS-15683: Portable Fire Extinguishers - Performance and Construction - Specification \n27. IS:14609 : Dry Chemical Powder for fighting A,B,C Class Fire \u2013 Specification \n28. IS 5: Colours for ready mixed paints and enamels",
      "extraction_method": "pymupdf"
    },
    {
      "page": 50,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n43 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n29. IS 15683: Portable Fire Extinguishers Performance and Construction Specification \n30. IS 26: Selection, installation, and maintenance of first-aid fire extinguishers \u2013 Code of \npractice \n31. UL154: Carbon-Dioxide Fire Extinguishers \n32. UL299:Dry Chemical Fire Extinguishers \n33. UL711:Rating & Fire Testing of Fire Extinguishers \n34. UL162: Foam Equipment and Liquid Concentrates \n35. T4S : Technical Standards and Specifications including Safety Standards for \nPetroleum installation \n11.0  ABBREVIATION: \nAFFF: Aqueous Film Forming Foam \nAR-AFFF: Alcohol Resistant Aqueous Film Forming Foam \nFFFP: Film Forming Fluoro-Protein  \nHVLRM: High-volume long-range monitor \n \n12.0  CONVERSION TABLE: \n \n1 L/min 0.06 m3/hr \n1 gpm 0.228 m3/hr \n.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 51,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n44 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE- I \n \nSAMPLE CALCULATION OF FIRE WATER FLOW RATE Note1 \n(Clause 4.3.2 to be applicable) \n \n1. DESIGN BASIS \n \nThe fire water system in an installation shall be designed to meet: \n \ni) The fire water flow requirement of fighting single largest fire contingencies for locations \nwhere total aggregated storage capacity in the location is upto 30,000KL. \n \nii) The fire water flow requirement of fighting two largest fire contingencies simultaneously \nfor all locations where total aggregated storage capacity in the terminal is more than \n30,000 KL. \n \n2. FIRE WATER DEMAND FOR SINGLE LARGEST FIRE \n(For locations with aggregate storage capacity upto 30000KL) \n \nConsider various areas under fire and calculate fire water demand for each area based on \ndesign basis as indicated below, however, actual tank dimensions available in the terminal \nshall be considered. \n \n2.1 FIRE WATER FLOW RATE FOR FLOATING ROOF TANK PROTECTION \n \nData \nTotal storage capacity in one dyke area \n \n= \n20,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n10,000 m3. \nDiameter of each tank \n= \n30 m. \nHeight of each tank \n= \n14.4 m. \na)  Cooling water flow rate \n \n \n \n(i) Cooling water required for tank on fire \nCooling water rate \n= \n3 lpm/m2 of tank area for tank on fire. \nCooling water required \n= \n\u03c0 x 30 m x 14.4 m x 3 lpm/m2. \n \n= \n4069.4 lpm. \n \n= \n4069.4 x 60  m\u00b3/hr   =  244 m\u00b3/hr. \n \n \n1000 \nAssuming that second tank is also located within the same tank. Therefore, in such \ncase cooling required is at the rate of 3 lpm/m2 of tank shell area. \nNote-1: These are sample calculations only. Calculations on the basis of actual site conditions and dimensions need to be carried \nout for each installation as per guidelines provided in clause  4.3.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 52,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n45 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(ii) Cooling water required for tanks in same dyke area  \n \nCooling water rate Cooling \nwater required \n= \n= \n3 lpm/m2 of tank area. \n\u03c0 x 30 m x 14.4 m x 3 lpm/m2. \n \n= \n4069.4 lpm. \n \n= \n4069.4 x 60 m\u00b3/hr \n \n \n= \n1000 \n244m3/ hr \n \nTotal Water required for cooling of tanks (item i + ii) = 244+244 = 488 m3/ hr \n \nb)   Foam water flow rate \nWater flow required for applying foam on a largest tank burning surface area (rim seal \narea) \nFor floating roof tank of 30 M diameter, \nDiameter of the tank (D1) \n= 30M \nDistance of foam dam from shell \n= 0.8M \nDiameter of roof up to foam dam (D2) \n= 30 - (2X0.8) = 28.4 \nRim seal area \n= (\u03c0 /4) x (302-28.42) \n= (\u03c0 /4) x 93.44 \n=   73.4 m2 \nFoam solution rate @ 12 lpm/ m2 \n=   880.8 lpm \nFoam water required \n= \n0.97 x 880.8 lpm \n(For 3% foam concentrate) \n=   854.4 lpm. \n=   854.4 x 60 m\u00b3/hr \n1000 \n=   51 m\u00b3/hr. \n \nTotal water flow rate (item a + item b) for floating roof tank protection: \n \n(i)  Tank cooling \n= \n488m\u00b3/hr. \n(ii)  Foam solution application \n= \n51 m\u00b3/hr. \nTotal (item i + ii) \n= \n539m\u00b3/hr. \n \n \n2.2 \nFIRE WATER FLOW RATE FOR CONE ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n10,000 m\u00b3. \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n5000 m\u00b3. \nDiameter of each tank \n= \n24 m. \nHeight of each tank \n \na)  Cooling water flow rate \n= \n12 m.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 53,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n46 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n(i) Cooling water required for tank on fire \nCooling water rate \nCooling water required \n= \n= \n3 lpm/m2 of tank area for tank on fire. \n\u03c0 x 24 m x 12 m x 3 lpm/m2                  \n \n= \n2715.4 lpm. \n \n= \n2715.4 x 60 m\u00b3/hr \n \n \n= \n1000 \n163 m3/ hr \n \nAssuming that other tank is also located within the same tank dyke. Therefore, in such \ncase cooling required is at the rate of 3 lpm/m2 of tank shell area. \n \n(ii) Cooling water required for tank falling within same dyke area \nCooling water rate \n=        3 lpm/m2 of tank area. \nCooling water required \n=       \u03c0 x 24 m x 12 m x 3 lpm/m2 \n \n \n+ \u03c0/4 x 24 m x 24 m x 3 lpm/m2 \n= \n3089.06lpm. \n= \n3089.06x 60 m\u00b3/hr \n1000 \n= \n185m3/ hr \n \nTotal cooling water required \n= \n163 + 185=348m3/hr. \n(item i+ ii) \n \nb)   Foam water flow rate \nFoam solution application rate \n= \n5 lpm/m\u00b2 of liquid surface area. \nFoam solution required \n= \n\u03c0 x (24 m)\u00b2 x 5 lpm/m2. \n4 \n= \n2262.9 lpm. \nFoam water required \n= \n0.97 x 2262.9 lpm = 2195 lpm. \n(For 3% foam concentrate) \n= \n2195 x 60 m\u00b3/hr \n1000 \n= \n132 m\u00b3/hr. \n \nTotal water flow rate (item a + b) for cone roof tank protection: \n \n(a)Tank cooling \n= \n             348m\u00b3/hr. \n(b)Foam solution application \n= \n  132 m\u00b3/hr. \n \nTotal \n=                  480 m\u00b3/hr.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 54,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n47 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n2.3 FIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \na) \nData \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n(Cooling two spur) \n= \n12 m. \n \nb) \nCooling water flow rate \n \nDivide total area of gantry into equal segments such that each segment measuring \n15 m X 12 m and consider 3 segments operating at a time. \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n= \n5508 lpm \n= \n330 m3/hr \n \n2.4 \nFire water calculation for full surface fire on  largest  floating  roof  tank \n(roof sinking case) \n \nData: \nTotal storage capacity in one dyke area \n= \n20000 m3 \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n10,000 m3 \nDiameter of each tank \n= \n30 m \nHeight of each tank \n= \n14.4 m \n \na) Cooling water requirement: \nCooling water rate @ 3 lpm/ m2of tank shell area for tank-on-fire \nCooling water required \n= \n\u03c0 x 30 x 14.4 x 3 \n= \n4073.1 lpm \n= \n244 m3/hr \nAssuming that second tank is located within the tank dyke at a distance more than 30M \nfrom the tank shell. \nThen, cooling water requirement @ 3 lpm/ m2of tank shell area = \u03c0 x 30 x14.4 x 3 \n  = 4069.4 lpm \n=   244 m3/hr. \nTotal cooling water \n = (244 + 244) m3/hr \n= 488m3/hr \n \nb) Water requirement in foam application \nFoam Application Rate@ 9.75 lpm/m\u00b2 \nFoam Solution Requirement \n= (\u03c0 x 30m x 30m) / 4  x 9.75 lpm/m\u00b2 \n     = 6894.6 lpm \n=  414 m3/hr",
      "extraction_method": "pymupdf"
    },
    {
      "page": 55,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n48 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nWater required for the foam solution \n=  0.97 x  344 414 m3/hr \n= 402 m3/hr \n \n \nTotal water required for roof sink case: \n \nTank cooling \n488 m3/hr \nFoam application \n402 m3/hr   \nTotal \n890 m3/hr \nTotal water requirement = 890 m3/hr  \n \nNote: Full surface fire of floating roof tank roof sinking case being a remote possibility, it is \nconsidered as a single largest contingency for the purpose of arriving at design fire water \nrequirement. \n \n2.5 \nTOTAL DESIGN FIRE WATER FLOW RATE FOR SINGLE FIRE CONTEGENCY \nThe total fire water flow requirement will be highest of one of the fire water requirement \ncalculated in 2.1 (539m\u00b3/hr) & 2.2 (480m\u00b3/hr), 2.3 (330 m\u00b3/hr) and 2.4 (890 m\u00b3/hr) above \ni.e., 890 m3/hr plus supplementary water (36 x 4 = 144 m\u00b3/hr) = 1034m\u00b3/hr. \n \nNote:- The fire water demand shall be determined considering 65 minutes (additional \n30minutes if foam stored for extended period) of foam application and 4 hours of tank cooling \n(including tank on fire) in the same dyke enclosure with supplementary water requirements \nfor four hours.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 56,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n49 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n3.0 \nFIRE WATER DEMAND FOR TWO MAJOR FIRES SIMULTANEOUSLY \n(For locations with aggregate storage capacity more than 30000KL & \nless than 100000 KL) \nConsider various areas under fire and calculate fire water demand for each area based on \ndesign basis as indicated below, however, actual tank dimensions available in the terminal \nshall be considered. \n \n3.1 \nFIRE WATER FLOW RATE FOR FLOATING ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n32,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n16,000 m3. \nDiameter of each tank \n= \n40 m. \nHeight of each tank \n= \n14.4 m. \n \na) Cooling water flow rate \n(i) Cooling water required for tank on fire \nCooling water rate \n=        3 lpm/m2 of tank area for tank on fire. \nCooling water required \n=        \u03c0 x 40 m x 14.4 m x 3 lpm/m2. \n= \n5430.8 lpm. \n= \n5430.8 x 60  m\u00b3/hr  . \n1000 \n=  326 m\u00b3/hr \nAssuming that second tank is also located within the same tank dyke at a distance \nmore than 30 m from the tanks shell. Therefore, in such case cooling required is at the \nrate of 1 lpm/m2 of tank shell area. \n \nCooling water required for tank falling within same dyke area  \nCooling water rate \n \n     =        3 lpm/m2 of tank area. \nCooling water required \n=        \u03c0 x 40 m x 14.4 m x 3  lpm/m2. \n \n \n \n \n     = \n5431lpm. \n= \n5430.8 x 60 m\u00b3/hr \n1000 \n=   326m\u00b3/hr. \n \nTotal fire water requirement for cooling of tanks (item i + ii) = 326 + 326 \n = 652 m3/ hr \nb) Foam water flow rate \nWater flow required for applying foam on a largest tank burning surface area (rim seal \narea) \nFor floating roof tank of 40 M diameter, \nDiameter of the tank (D1) \n= 40M \nDistance of foam dam from shell \n= 0.8M",
      "extraction_method": "pymupdf"
    },
    {
      "page": 57,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n50 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nDiameter of roof up to foam dam (D2) \n= 40 - (2X0.8) = 38.4 \nRim seal area \n= (\u03c0 /4) x (402-38.42) \n= (\u03c0 /4) x 125.44 \n=  98.6 m2 \nFoam solution rate @ 12 lpm/ m2 \n= \n1183.2 lpm \nFoam water required \n= \n0.97 x 1183.2 lpm \n(For 3% foam concentrate) \n= \n1147.7 lpm. \n \n=   1147.7 x 60 m\u00b3/hr \n1000 \n= 69 m\u00b3/hr. \nTotal water flow rate (item a + b) for floating roof tank protection \n \n \n \n3.2 \nFIRE WATER FLOW RATE FOR CONE ROOF TANK PROTECTION \n \nData \n \nTotal storage capacity in one dyke area \n= \n50,000 m\u00b3. \nNo. of tanks \n= \n4. \nCapacity of each tank \n= \n12,500 m\u00b3. \nDiameter of each tank \n= \n37.5 m. \nHeight of each tank \n= \n12 m. \na)  Cooling water flow rate \n \n \n \n(i)   Cooling water required for tank on fire \nCooling water rate \n= \n3 lpm/m2 of tank area for tank on fire. \nCooling water required \n= \n\u03c0 x 37.5 m x 12 m x 3 lpm/m2. \n \n= \n4242.8 lpm. \n \n= \n4242.8 x 60  m\u00b3/hr   =  255 m\u00b3/hr. \n \n \n1000 \nAssuming that other three tanks are also located within the same tank dyke at a \ndistance less than 30 m from the tanks shell. Therefore, in such case cooling required \nis at the rate of 3 lpm/m2 of tank shell area. \n \n(ii) Cooling water required for tanks falling within same dyke area \nCooling water rate \n= \n3 lpm/m2 of tank area. \nCooling water required \n= \n\u03c0 x 37.5 m x 12 m x 3 lpm/m2 x 3 \n= \n12728.6 lpm. \n= \n12728.6 x 60  m\u00b3/hr  =  764 m\u00b3/hr. \n1000 \nTotal cooling water required (item i + ii) for cone roof tank protection: \n= (255+764) m3/hr \n=   1019 m3/hr\n               b)   Foam water flow rate \n             . \nTank cooling \n= \n652m\u00b3/hr. \nFoam solution application \n= \n69 m\u00b3/hr. \nTotal water requirement \n= \n721m\u00b3/hr.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 58,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n51 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nFoam solution application rate \nFoam solution required \n= \n= \n5 lpm/m\u00b2 of liquid surface area. \n\u03c0 x (18.75 m)\u00b2 x 5 lpm/m2. \n \nFoam water required \n= \n= \n5524.5 lpm. \n0.97 x 5524.5 lpm = 5358.7 lpm. \n(For 3% foam concentrate) \n= \n5358.7 x 60 m\u00b3/hr \n1000 \nTotal Foam water required \n= \n322 m\u00b3/hr. \n \nTotal water flow rate (item a + b) for cone roof tank protection \n \nTank cooling \nFoam solution application \n= \n= \n1019 m\u00b3/hr. \n322 m\u00b3/hr. \nTotal \n= \n1341 m\u00b3/hr. \n \n3.3 FIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \na) Data \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n= \n12 m. \n(Cooling two spur) \n \n \n \nb) Cooling water flow rate \n \nDivide total area of gantry into equal segments such that each segment measuring 15 m \nX 12 m and consider 3 segments operating at a time. \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n \n= \n= \n5508 \n330 m3/hr \n \n3.4 Fire water calculation for full surface fire on largest floating roof tank (roof \nsinking case) \n \nData: \nTotal storage capacity in one dyke area \n= \n32,000 m3 \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n16,000 m3 \nDiameter of each tank \n= \n40 m \nHeight of each tank \n= \n14.4 m \n \na) Cooling water requirement:",
      "extraction_method": "pymupdf"
    },
    {
      "page": 59,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n52 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nCooling water rate @ 3 lpm/ m2of tank shell area for tank-on-\nfire Cooling water required \n= \n\u03c0 x 40 x 14.4 x 3 \n= \n5430.9 lpm \n= \n326 m3/hr \nAssuming that second tank is located within the tank dyke at a distance more than 30M \nfrom the tank shell. \n \nThen, cooling water requirement @ 3lpm/ m2of tank shell area = \u03c0 x 40 x14.4 x 3 \n= 5430.9lpm \n=  326m3/hr. \nTotal cooling water \n= (326 + 326) m3/hr \n= 652m3/hr \n \nb) Water requirement in foam application \nFoam Application Rate@ 9.75 lpm/m\u00b2 \nFoam Solution Requirement \n= (\u03c0 x 40m x 40m) / 4  x 9.75 lpm/m\u00b2 \n= 12257.1lpm \n=  735.4 m3/hr \n \nWater required for the foam solution \n=  0.97 x  735.4 m3/hr \n= 713 m3/hr \n \nTotal water required for roof sink case: \n \nTank cooling \n652 m3/hr \nFoam application \n713 m3/hr   \nTotal \n1365m3/hr \nTotal water requirement = 1365 m3/hr  \n \nNote: Full surface fire of floating roof tank roof sinking case being a remote possibility, it is \nconsidered as a single largest contingency for the purpose of arriving at design fire water \nrequirement. \n3.5 \nTOTAL DESIGN FIRE WATER FLOW RATE FOR TWO SIMULTANEOUS FIRE \nSCENARIO  \nThe total fire water flow requirement will be sum of the two largest fire water requirement \ncalculated in 3.1 (721m\u00b3/hr) & 3.2 (1341 m\u00b3/hr), 3.3 (330 m\u00b3/hr) above i.e. (1341+721) = \n2062 m3/hr plus supplementary water (36 x 4 = 144 m\u00b3/hr) = 2206m\u00b3/hr. \n \nOR water requirement alone as calculated in 3.4 i.e. 1365m3/hr plus supplementary \nwater (36 x 4 = 144 m3/hr) = 1509m3/hr  \nHence water requirement for double contingency locations shall be 2206 m3/hr \nNote:- The fire water demand shall be determined considering 65 minutes (additional \n30minutes if foam stored for extended period) of foam application and 4 hours of tank \ncooling (including tank on fire) in the same dyke enclosure with supplementary water \nrequirements for four hours. For storage capacity more than 100000 KL fire water for \nsupplementary hose stream based on 4 hydrant streams + 1 High-Volume Long-Range",
      "extraction_method": "pymupdf"
    },
    {
      "page": 60,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n53 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nwater monitor. (i.e. 4 x 36 m3/hr + 1 x 228 m3/hr = 372 m3/hr) shall be considered refer \nclause 4.2.2(7).",
      "extraction_method": "pymupdf"
    },
    {
      "page": 61,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n54 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE - II \n \n \nFIRE WATER FLOW RATE FOR COOLING POL TANK WAGON LOADING GANTRY \n \n \na) \nData \n \nTotal No. of loading points \n= \nConventional or BTPN. \nWidth of tank wagon gantry \n(Cooling two spur) \n= \n12 m. \nb) \nCooling water flow rate \n \n \n \nDivide total area of gantry into equal segments such that each segment measuring 15 m \nX 12 m and consider 3 segments operating at a time \n \nWater rate required \n= \n3 x 15 m x 12 m x 10.2 lpm/m2. \n= \n5508 lpm \n= \n330 m3/hr \n \na) \nWater Requirement for supplementary Hose: \nWater for 4 single hydrant streams \n= \n4 x 36 = 144 m3/hr. \nTotal water requirement \n= \n144 m3 / hr. \n \nTotal water flow rate for gantry protection \n \n(a) Gantry cooling \n= \n330 m\u00b3/hr. \n(b) Supplementary hose requirement \n= \n144m3/ hr \n \nTotal \n= \n474m\u00b3/hr. \n \n \n----- )  0 x 0 ( -----",
      "extraction_method": "pymupdf"
    },
    {
      "page": 62,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n55 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE - III \n \nSAMPLE CALCULATION OF FOAM COMPOUND REQUIREMENT FOR A DEPOT/ TERMINAL \n \n \n1.0 \nFOAM COMPOUND CALCULATION FOR SINGLE FIRE CONTIGENCY \n \n1.1 \nFoam compound calculation for single largest floating roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n \n= \n \n20,000 m3. \nNo. of tanks \nCapacity of each tank \n= \n= \n \n2. \n10,000 m3. \nDiameter of each tank \n=  \n30 m. \nHeight of each tank \n=  \n14.4 m. \nFoam compound requirement for tank \nFoam solution application rate \n \n \n= \n \n12 lpm/m2 of rim seal area of tank. \nFoam dam height \n \n= 800 mm. \nDiameter of the tank (D1) \n \n= 30M \nDistance of foam dam from shell \n \n= 0.8M \nDiameter of roof up to foam dam (D2) \nRim seal area \n \n= \n= \n30- (2X0.8) = 28.4 \n(\u03c0 /4) x (302-28.42) \n \nFoam solution rate @ 12 lpm/ m2 \n \n= \n= \n= \n(\u03c0 /4) x 250.2 \n73.4 m2 \n880.8 lpm \n3% Foam Compound required \n \n= 26.4 lpm \nFoam Compound required for 65 mins.  \n= (26.4 x 65) litres = 1,716 litres \n \n1.2 \nFoam compound calculation for single largest cone roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n= \n10,000 m3. \nNo. of tanks \n= \n2 \nCapacity of each tank \n= \n5,000 m3. \nDiameter of each tank \n= \n24 m. \nHeight of each tank \n= \n12 m. \n \nFoam compound requirement for tank \nFoam solution application rate \n= \n5 lpm/m2 of liquid surface area of tank. \nFoam solution required \n = \n (\u03c0 x (12)2 x 5) lpm = 2262.9 lpm \nFoam compound required (3%) \n = \n 0.03 x 2262.9 lpm = 67.9 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 67.9 lpm = 4,414 litres.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 63,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n56 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n1.3 \nFOAM COMPOUND CALCULATION FOR FLOATING TANK ROOF SINKING \nSCENARIO \n \nCapacity of Tank \n= \n10,000 m3 \nDiameter of each tank \n= \n30 m. \nHeight of each tank \n= \n14.4 m. \nFoam solution requirement \n =  ((\u03c0 /4) x (302) x 9.75) lpm \n=  6894.6 lpm (1500 GPM \napprox.) Nos. of HVLRs (assuming 750 GPM) = 750 GPM X 2 Nos. \nFoam compound required (3%)                = \n0.03 x  6894.6 lpm = 206.83 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 206.83 lpm  =13444 litres. \n \n1.4 \nFOAM COMPOUND CALCULATION FOR TWO HOSE STREAMS OF FOAM EACH \nWITH A CAPACITY OF 900 LPM. \n \nFoam compound requirement for two foam hose streams of  900 lpm capacity \nFoam solution required \n= \n2 x 900 lpm. \nFoam compound required (3%) \n= \n0.03 x 1800 lpm   = 54 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 54 lpm =3510 litres. \n \n1.5 \nAGGREGATE QUANTITY OF FOAM COMPOUND FOR SINGLE FIRE CONTIGENCY \n \nThe aggregate quantity of foam solution shall be largest of the foam requirements \ncalculated in 1.1 (1,716 litres), 1.2 (4,414 litres), 1.3 (13444 litres), 1.4 (3510 litres) i.e., \n13444 litres \n \nTherefore, foam compound to be stored =   13,444 litres \n \n2.0 \nFOAM COMPOUND CALCULATION FOR TWO MAJOR FIRES SIMULTANEOUSLY \n(For locations with aggregate storage capacity more than 30000KL) \n \n2.1 \nFoam compound calculation for single largest floating roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n \n= \n \n32,000 m3. \nNo. of tanks \nCapacity of each tank \n= \n= \n \n2. \n16,000 m3. \nDiameter of each tank \n=  \n40 m. \nHeight of each tank \n=  \n14.4 m. \nFoam compound requirement for tank \nFoam solution application rate \n \n \n= \n \n12 lpm/m2 of rim seal area of tank. \nFoam dam height \n \n= 800 mm. \nDiameter of the tank (D1) \n \n= 40 m \nDistance of foam dam from shell \n \n= 0.8 m \nDiameter of roof up to foam dam (D2) \n \n= 40 - (2X0.8) = 38.4 m \nRim seal area \n    =  (\u03c0 /4) x (402-38.42) \n= 98.6 m2",
      "extraction_method": "pymupdf"
    },
    {
      "page": 64,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n57 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFoam solution rate @ 12 lpm/ m2 \n= 1183.2 lpm \n3% Foam Compound required \n= 35.5 lpm \nFoam Compound required for 65 mins. = 2308 litres \n \n2.2 \nFoam compound calculation for single largest cone roof tank in a dyke. \n \nTank Data \nTotal storage capacity in one dyke area \n=   50,000 m3  \nNo. of tanks \n=    4. \nCapacity of each tank \n=    12,500 m3. \nDiameter of each tank \n=     37.5 m. \nHeight of each tank \n=     12 m. \nFoam compound requirement for tank \nFoam solution application rate \n= \n5 lpm/m2 of liquid surface area of tank. \nFoam solution required \n = \n (\u03c0 x (18.75)2 x 5) lpm = 5524.6 \nFoam compound required (3%) \n= \n0.03 x 5524.6 lpm  =  165.7 lpm. \nFoam compound required for 65 minutes = \n65 minutes x165.7 lpm  =  10,771 litres. \n \n2.3 \nIn case of double fire, foam will be required to pour in both tanks simultaneously. \nFoam compound requirement for 65 minutes = (2308 + 10,771) litres = 13,079 litres. \n2.4 \nFOAM COMPOUND CALCULATION FOR ROOF SINKING SCENARIO \nFoam application rate of 9.75 lpm/m2 \nData: \nTotal storage capacity in one dyke area \n= \n32,000 m3. \nNo. of tanks \n= \n2. \nCapacity of each tank \n= \n16,000 m3. \nDiameter of each tank \n= \n40 m. \nHeight of each tank \n= \n14.4 m. \n \nFoam solution requirement \n=   ((\u03c0 /4) x (402) x 9.75) lpm \n=  12257 lpm (2690 GPM) \nNos. of HVLRs (assuming 1000 GPM) \n=  1000 GPM X 3 Nos. \n \nFoam compound required (3%) \n= (12257 x 0.03) lpm \n=  367.7 lpm \nFoam compound required for 65 minutes = 65 minutes x 367.7 lpm  = 23900 litres. \n               Say 24000 litres \n \n2.5 \nFOAM COMPOUND CALCULATION FOR TWO HOSE STREAMS OF FOAM EACH \nWITH A CAPACITY OF 1140 900 LPM. \n \nFoam compound requirement for two foam hose streams of 900 lpm capacity \nFoam solution required \n= \n2 x900 lpm. \nFoam compound required (3%) \n= \n0.03 x 1800 lpm   =  54 lpm. \nFoam compound required for 65 minutes = \n65 minutes x 54 lpm  =  3510 litres.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 65,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n58 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n \n2.6 \nAGGREGATE QUANTITY OF FOAM COMPOUND FOR TWO FIRES \nSIMULTANEOUSLY \n \nThe aggregate quantity of foam solution shall be largest of the foam requirements \ncalculated in 2.3 (13,079 litres), 2.4 (24000 litres) or 2.5 (3510 litres) i.e.  24,000 litres \n \n \nTherefore, foam compound to be stored =  24,000 litres \n----- )  0 x 0 ( -----",
      "extraction_method": "pymupdf"
    },
    {
      "page": 66,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n59 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE-IV \n \nBRIEF DESCRIPTION OF FIRE FIGHTING FOAM \n \n1.0 \nFIRE FIGHTING FOAM \n \nFirefighting foam is a homogeneous mass of tiny air or gas filled bubble of low specific \ngravity, which when applied in correct manner and in sufficient quantity, forms a compact \nfluid and stable blanket which is capable of floating on the surface of flammable liquids and \npreventing atmospheric air from reaching the liquid. \n \n2.0 \nTYPES OF FOAM COMPOUND \n \nTwo Types of foams are used for fighting liquid fires: \n \n2.1 \nCHEMICAL FOAM \n \nWhen two or more chemicals are added the foam generates due to chemical reaction. The \nmost common ingredients used for chemical foam are sodium bicarbonate and aluminium \nsulphate with stabilizer. The chemical foam is generally used in fire extinguishers. \n \n2.2 \nMECHANICAL FOAM \n \nIt is produced by mechanically mixing a gas or air to a solution of foam compound \n(concentrate) in water. Various types of foam concentrates are used for generating foam, \ndepending on the requirement and suitability. Each concentrate has its own advantage and \nlimitations. The brief description of foam concentrates is given below. \n \n3.0 \nTYPES OF MECHANICAL FOAM \n \nMechanical foam compound is classified into 3 categories based on its expansion ratio. \n \n3.1 \nLOW EXPANSION FOAM \n \nFoam expansion ratio can be up to 50 to 1, but usually between 5:1 to 15:1 as typically \nproduced by self-aspirating foam branch pipes. \n \nThe low expansion foam contains more water and has better resistant to fire. It is suitable \nfor hydrocarbon liquid fires and is widely used in oil refinery, oil platforms, petrochemical \nand other chemical industries. \n \n3.2 \nMEDIUM EXPANSION FOAM \n \nFoam expansion ratio vary from 51:1 to 500:1 as typically produced by self-aspirating foam \nbranch pipes with nets. This foam has limited use in controlling hydrocarbon liquid fire \nbecause of its limitations w. r. t. poor cooling, poor resistant to hot surface/radiant heat, \netc.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 67,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n60 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n3.4 \nHIGH EXPANSION FOAM \n \nFoam expansion ratio vary from 501:1 to 1500:1, usually between 750:1 to 1000:1 as \ntypically produced by foam generators with air fans. This foam also has very limited use in \ncontrolling hydrocarbon liquid fire because of its limitations w. r. t. poor cooling, poor \nresistant to hot surface/radiant heat, etc. It is used for protection of hydrocarbon gases \nstored under cryogenic conditions and for warehouse protection. \n \n4.0 \nTYPES OF LOW EXPANSION FOAM \n \n4.1 \nPROTEIN FOAM \n \nThe foam concentrate is prepared from hydrolysed protein either from animal or  vegetable \nsource. The suitable stabilizer and preservatives are also added. \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, but \nnot on water miscible liquids. The effectiveness of foam is not very good on deep pools or \nlow flash point fuels which have had lengthy preburn time unless applied very gently to the \nsurface. \n \nThe concentrate is available for induction rate of 3 to 6%. The shelf life of concentrate is  2 \nyears. \n \n4.2 \nFLUORO PROTEIN FOAM \n \nThis is similar to protein base foam with fluro-chemical which makes it more effective than \nprotein base foam. \n \nThe concentrate forms a thick foam blanket and is suitable for hydrocarbon liquid fires, but \nnot on water miscible liquids. The foam is very effective on deep pools of low flash point \nfuels which have had lengthy pre burn time. \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is similar to that \nof protein base foam. \n \n4.3 \nAQUEOUS FILM FORMING FOAM (AFFF) \n \nThe foam concentrate mainly consists of fluoro carbon surfactants, foaming agent and \nstabilizer. This can be used with fresh water as well as with sea water. \n \nIt produces very fluid foam, which flows freely on liquid surface. The aqueous film produced \nsuppresses the liquid vapor quickly. The foam has quick fire knock down property and is \nsuitable for liquid hydrocarbon fires. As the foam has poor drainage rate, the effectiveness \nis limited on deep pool fires of low flash point fuels which have lengthy pre burn time.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 68,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n61 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is more than 10 \nyears. This can also be used with non-aspirating type nozzles. \n \n4.4 \nMULTIPURPOSE AFFF \n \nMultipurpose AFFF concentrate is synthetic, foaming liquid designed especially for fire \nprotection of water soluble solvents and water insoluble hydrocarbon liquids. This can be \nused either with fresh water or sea water. \n \nWhen applied it forms foam with a cohesive polymeric layer on liquid surface, which \nsuppresses the vapor and extinguishes the fire. The foam is also suitable for deep pool \nfires because of superior drainage rate and more resistive to hot fuels/radiant heat. \n \nThe 3% induction rate is suitable for liquid hydrocarbon fires and 5% for water miscible \nsolvents. The shelf life of concentrate is not less than 10 years. This can also be used with \nnon-aspirating type nozzles. \n \n4.5 \nFILM FORMING FLOURO PROTEIN FOAM (FFFPF) \n \nFFFPF combines the rapid fire knock down quality of conventional film forming AFFF with \nthe high level of post fire security and burn back resistance of flouro-protein foam. The \nconcentrate can either be used with fresh water or sea water. \n \nThe foam is suitable for hydrocarbon liquid fires including deep pool fires of low flash point \nfuels which have had lengthy pre burn time. \n \nThe concentrate is available for induction rate of 3 to 6% and the shelf life is 5 years. This \ncan also be used with non-aspirating type nozzles. \n \n5.0 \nTYPES OF MEDIUM AND HIGH EXPANSION FOAM \n \nSynthetic foam concentrate is used with suitable devices to produce medium and high \nexpansion foams. This can be used on hydrocarbon fuels with low boiling point. The  foam \nis very light in weight and gives poor cooling effect in comparison to low expansion foams. \nThe foam is susceptible to easy break down by hot fuel layers and radiant heat. \n \nThe induction rate in water should vary from 1.5 to 3%. Many of the low expansion foam \nconcentrate can also be used with suitable devices to produce medium / high expansion \nfoam. \n \n----- )  0 x 0 ( -----",
      "extraction_method": "pymupdf"
    },
    {
      "page": 69,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n62 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE- V \n \nSYSTEM OF AUTOMATIC ACTUATED RIM SEAL FIRE DETECTION AND \nEXTINGUISHING SYSTEM FOR EXTERNAL FLOATING ROOF TANKS STORING \nCLASS- A PETROLEUM \n \nThe automatic actuated foam flooding system is a system designed to automatically detect \nand extinguish the floating roof tank rim seal fire at its incipient stage. The system is mounted \non the roof of the tank. The minimum requirement for the design of the system is given below: \n \n1.0 FOAM FLOODING SYSTEM \n \nFilm Forming Fluro Protein Foam (FFFP) / Aqueous Film Forming Foam (AFFF)/ Alcohol \nresistant Aqueous Film Forming Foam (AR-AFFF)  type concentrate is used in the system. \n \n1.1  FOAM APPLICATION SYSTEM \n \nA large storage tank require one or more than one modular units for foam application in the \nentire rim seal. Each such unit consists of a foam distribution pipe, laid along the tank \nperimeter over the rim seal area. The spray nozzles for foam application are mounted on the \ndistribution pipe at suitable intervals. Distribution pipe is permanently connected to a storage \nvessel containing pre-mix foam and both are placed on the roof. The premix foam is kept \npressurized with nitrogen/ CO2 in a vessel.  The system is designed for minimum foam \napplication rate of @  18 lpm/ m2 of rim seal area. For effective control, foam is discharged in \napproximately 40 seconds. \n \n1.2  ALARM & AUTO ACTUATION SYSTEM \n \nIn case of fire on the rim seal, it is automatically detected by a device capable to sense the \nsame. The device then actuates the spray system for application of foam in the complete \narea of rim seal to quickly extinguish the fire in its incipient stage. An audio-visual alarm is \nalso coupled with the detection & extinguishing system for necessary fire alert. \n \nThe system includes a fire detection system which senses fire and actuates the automatic \nrelease of the extinguishing medium on the rim seal area. Each tank shall have independent \ndetection & extinguishing system. \n \nThe validity of the approach must be demonstrated by the designer for an effective total \nflooding extinguishing system which quickly detects and extinguishes fire in its incipient stage \nwithout re-flash. Also, the design considerations should include the impact of the weight of \nthe modules placed on the floating roof. \n \nThe detection system needs to be highly reliable and shall work at varied site ambient \ntemperatures for protection of rim seal fire. \n \nThese detection systems shall be listed and/ or approved by any of the national or",
      "extraction_method": "pymupdf"
    },
    {
      "page": 70,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n63 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \ninternational agencies like BIS, UL, FM, VdS or LPC.to ensure that those systems are used \nwhich meet with highest standards of safety. \n \n1.3 CALCULATIONS FOR MODULAR FOAM APPLICATION SYSTEM \n \nRim seal area of tank \n= \n\u03c0 x 79 m x 0.3 \nm = 74.5 m2 (Considering a flexible seal width of typically 300 mm) \nFoam solution application rate 18 lpm/m2    =\n \n1341 \nLiters. Total foam solution required in 40 seconds =\n \n894 \nLiters. Total nos. of modular unit required \n=\n \n7 Nos. \n(Considering a vessel of 150 Liters capacity containing 135 Liters of foam)",
      "extraction_method": "pymupdf"
    },
    {
      "page": 71,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n64 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nAnnexure \u2013VI \n \nEMERGENCY KIT \n \nEmergency Kit consists of listed emergency equipment required for rescue and \ncontrol/arresting leakage in case of emergency in oil terminals & depots. The equipment \nshall be mounted on a compact light weight trolley. Emergency Kit shall be consisting of \nthe following emergency equipment: \n \nS.N \no. \nItem \nQuantity \nRemarks \n1 \nCOLD/LOW TEMPERATURE \nPROTECTIVE SUIT. \n2 sets. \nFor LPG locations \n2 \nFIRE PROXIMITY SUIT \n1 set \n \n3 \nPVC SUIT \n2 sets \n \n4 \nLEAK  CONTROL KIT \nConsisting of 1 no \neach of leak arresting \npad, leakage control \nof \nexternal \npipes, \ninternal pipes, large \nexternal pipes up to 8 \ninch, \ndrums \n/ \ncontainers leakages, \ngeneral \npurpose \nleakages, large hole \nleakages in storage \ntanks. \n- I set \n \n5 \nPETROLEUM PRODUCT CLEANUP \nCHEMICAL \n-Boom(5 inch dia , 3 mtr. Long) : 6 nos. \n- Boom(3 inch dia , 3 mtr. Long) : 6 nos. \n- Granular particles to absorb Oil : 20 Kg \n1 set. \n \n6 \nOIL SPILL DISPERSANT (WATER \nBASED) along with handheld spray \nnozzle. \nDispersant : 40 litre \nSpray Gun with \nbackpack : I set.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 72,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n65 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n7 \nNON SPARKING TOOLS \nOne  set consisting of : \n- Shoe handle brush -01 no \n- 9\u201d Crate opener -01 no \n- 16oz Claw hammer with Fiberglass \nhandle -01no \n-Common knife 53/4\u201d Blade : 1 no \n103/4\u201d  OAL, \n-12\u201d Groove joint plier, \n-7\u201d Long nose pliers with cutters, \n-8\u201d Combination Pliers, \n-Deck scraper, \n-11/2\u201d Blade X 15\u201dLong, \n-Spray booth scraper, \n-3\u201d blade X 9 \u00bc\u201d Long, \n-Std Screwdriver \u2013 5/16\u201d Tip, \n-6\u201d Blade, \n- 3\u201d Phillips Screwdriver, \n-12\u201d Tin Snips, \n-8\u201d Adjustable Wrench, \n-12\u201d Adjustable wrench, \n-14\u201d pipe Wrench (Aluminium), \n-12\u201d Bung Wrench (Fits 3/4\u201d X 2\u201d) \nOne Set. \n \n8 \nBREATHING APPARTUS SET(40 \nminute duration) \n2 sets \n \n9 \nEMERGENCY ESCAPE SETS (15 \nminutes duration) \n2 Sets \n \n10 \nFLAME PROOF SEARCH LIGHT \n2 no\u2019s \nRechargeable \ntype \nsuitable \n for \nExplosive \nEnvironment. \n11 \nMEGAPHONE EX-PROOF \n1 set \nPortable \nbattery \noperated PA System \nwith 1 loudspeaker \nwith a range of 1 KM \nin still air and 500 M \nin noisy areas. \n12 \nHAND SIREN WITH STAND \n1 no \nApprox. \nrange  of \n1.6 KMS \n13 \nFIREMAN AXE \n1no \n \n14 \nFIRST AID BOX \n1 no. \n \n15 \nMANUAL RESCUCIATOR \n1 no \nManually \noperated \nfor \n artificial \nrespirators",
      "extraction_method": "pymupdf"
    },
    {
      "page": 73,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n66 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nS.N \no. \nItem \nQuantity \nRemarks \n \n \n \nconsisting of adult \nsize nose, mouth, \nface plate, air bulb \nwith \noxygen \ninlet \nconnection,       non- \nreturn, \nnon- \nbreathing \nhuman \nvalves and first aid \ncharge packed in a \nplastic bag \n16 \nFOLDING STRETCHER \n1 no \nSize 6 feet X 3 feet \nwith tying belts & \nblanket. \n17 \nMECHANICAL TOOL KIT \n1 set \n \n18 \nCOLD / LOW TEMPERATURE HAND \nGLOVES \n4 Pairs \n \n19 \nELECTRICAL RUBBER HAND \nGLOVES \n2 pair \nSuitable \nfor \nElectrical jobs upto \n33000 Volts \n20 \nELECTRICAL TESTER \n1 no \n \n21 \nCHEMICAL/OIL SPLASH PROOF \nGOGGLES \n4 nos. \nANSI/CE marked",
      "extraction_method": "pymupdf"
    },
    {
      "page": 74,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n67 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \n \nANNEXURE-VII \n \n \nTypical schematic diagram of firefighting facility for Pipeline Mainline pump \nshed  \n \n \n \n \n  \n           \n \n A \n \n \n \n \n \n \n \n \n                    B \n \n \n \n \n \n             \n \n \n        D                                                                                                                                                    \n                                                                                                                  C \n \n  \n \n \n \n \nFIRE WATER LINE                     ON ALL AROUND PUMP SHED \n \nFOAM LINE                                               FOAM PROPORTIONER \n \nMP1, MP2, MP3 ALRE MAINLINE PUMP UNITS \nABCD IS PUMP SHED AREA \n \n        ISOLATING VALVE  \n \n \n \n \n \nCONTROL ROOM \n \nMP1 \n MP 2 \nMP3 \nFOA\nM \nTAN\nK \nF\nP \nFP",
      "extraction_method": "pymupdf"
    },
    {
      "page": 75,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n68 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n \nANNEXURE-VIII \nEncapsulator Agent \n \n \nEncapsulator Agents are a type of water additive whose basic building blocks are spherical \nmicelles. While most of the conventional firefighting media separate fuel from oxygen, \nEncapsulator Agents work on a molecular level. Encapsulator Agents alter the chemical \nmakeup of plain water droplets, leading to several advantages. \n \nEncapsulator Agents start with a large amphipathic molecule, containing both a hydrophilic \npolar head and hydrophobic non-polar tail that act independently.  \n \n           \n \n \nWhen mixed with water, these molecules will instantly form billions of micro spherical \nmicelles as non-polar tails turn inward, avoiding water at all costs.  \n \n           \n \n \nEncapsulator Agents immediately reduce the surface tension of water. This makes droplets \nsmaller, creating more surface area to rapidly absorb heat and better penetrate the pores of \nsolid material. \n \n           \n \nAs Encapsulator Agent (EA) droplets leave the nozzle, non-polar tails near the surface turn \noutward, forming a protective \u201cskin\u201d around each droplet. This happens instantly, leaving a \nmultitude of spherical micelles within each EA droplet, changing the EA droplet\u2019s heat \nreduction mechanism.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 76,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n69 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \n           \n \nThis enables an EA droplet to absorb significantly more heat than a plain water droplet. \nThermal energy is driven inward towards the countless spherical micelles inside. A plain \nwater droplet lacks the ability to absorb heat three -dimensionally and therefore generates \nscalding steam. This feature allows Encapsulator Agents to extinguish fires more efficiently \nthan plain water and gives them the ability to safely mitigate fires that plain water cannot. In \naddition to this, the non-polar tail of EA molecule completely wraps around / encapsulates \nany organic molecule present in the fuel and by-products of fire like smoke and off-gases. \nBy encapsulating the fuel, it makes it chemically unavailable for further reduction and thus \nextinguishing fire.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 77,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n70 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nANNEXURE-IX \n \n      MAJOR CHANGES IN THE REVISED EDITION \n \n2.1 \nThis standard lays down the minimum requirement of fire protection facilities at Petroleum \nDepots, Terminals, Caverns, Pipeline Installations with or without Storages, Cross country \nnatural gas pipeline stations, sectionalizing valve stations, Compressor stations, Central \nTank Farms (CTF), Lube Oil Installations, Grease Manufacturing & Filling Facilities. The \nfire protection and firefighting requirement for the combined POL and LPG facilities in the \nsame premises. \n2.2 \nThis standard shall override the requirements of fire protection facilities specified in any \nother OISD standard for the installations mentioned in Clause 2.1. \n4.2.2 \n Fire protection system shall be provided based on aggregate storage capacity as per  \nbelow mentioned table: \n4.2.4 \nFire protection system based on aggregate storage capacity: \n4.2.6 Fixed Water Spray on storage Tanks \n4.2.7 \nSemi-fixed foam system or Fixed foam system shall be provided on for the following tanks:  \no \nFloating roof tanks storing Class 'A' and Class 'B' petroleum products. \no \nFixed roof tanks storing Class 'A' and class 'B' petroleum products. \no \nFixed roof tanks storing class 'C' petroleum products, of diameter larger than 40 M.  \n \nFoam System should not be provided for fixed roof tanks operating at more than 0.6 psi \npressure and where the tanks are nitrogen or other inert gas blanketed. In fixed roof tanks \nstoring high-viscosity liquids in temperature above 93.3\u00b0C (200\u00b0F), foam system should \nnot be provided. \n4.3.1.1  DESIGN FLOW RATE \n4.3.3   STORAGE \n4.3.5  FIRE WATER PUMPS \n4.4.3.3 Protection using Automatic fire detection and Foam suppression System: \nAutomatic actuated Rim Seal fire detection and extinguishing system shall be provided on \nall external floating roof tank storing Class A Petroleum products. The components of the \nsystem shall be listed or approved by national or international agencies such as BIS, UL \nand FM etc. The minimum requirement of design for the automatic actuated foam flooding \nsystem is given in Annexure V. \n4.4.3.4 Protection using Fixed / Semi-Fixed Foam System \nI.    Fixed Foam suppression system should be fully automatic comprising foam tank, inline \ninduction, foam proportioning and fixed piping to be operated on automatic detection of \nfire at rim seal area. \nII.    In case of Semi-Fixed foam system, foam inlet breeching connections shall be located at \naccessible location.  \nIII.    System shall be designed to create foam blanket on the burning surface in a reasonably",
      "extraction_method": "pymupdf"
    },
    {
      "page": 78,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n71 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nshort period. \nIV.    Continuous foam concentrate supply shall be applied to the burning hazard at a rate high \nenough to overcome the destructive effects of radiant heat by Centralized foam system / \nmultiple foam nursers.  \nV.    Foam makers/foam pourers shall be located not more than 24 M apart on the shell \nperimeter based on 600 mm foam dam height. The height of foam dam shall be at least \n51 mm above the top of metallic secondary seal. \nVI. \n A minimum of two foam pourers shall be provided. \nVII.   Whenever mobile type of systems like foam nurser are used for supplying foam to HVLR \nof storage tank, provision shall be made to connect more than one foam nurser for \ncontinuous foam concentrate supply. \n4.4.4   FIXED ROOF TANK PROTECTION \niv)  Tanks should be provided with foam discharge outlets/pourers as indicated below :- \n                  Tank Diameter in m. \nMinimum number of foam discharge outlet \n                             > 9 upto 20                               2 \n4.4.6 \nFULL SURFACE TANK FIREFIGHTING & LOGISTICS \n4.4.7 \nFOAM APPLICATION RATE \nIn the case of Floating roof tank roof sinking, the application rate shall be considered as \n9.75 lpm/ m2.  \n4.4.8 \nDURATION OF FOAM DISCHARGE \nTanks containing liquid hydrocarbons - Class 'C' Petroleum     -   30 minutes. \nNote: - It is advised to keep foam compound stock for extended 30 minutes for full surface \ntank fire scenario. \n4.4.11  FOAM QUANTITY REQUIREMENT \n 4.4.12   FOAM COMPOUND STORAGE \n4.5 \n  FIREFIGHTING ON FIRES RELATED TO ETHANOL \n4.7.2 \nWheeled Fire Fighting Equipment \n  6.0  SAFETY, FIRE PROTECTION SYSTEM AND EMERGENCY RESPONSE FOR \n \nCROSS COUNTRY PIPELINES \n7.0    BATTERY FIRE",
      "extraction_method": "pymupdf"
    },
    {
      "page": 79,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n72 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFUNCTIONAL COMMITTEE \n(Complete Revision: August 2007) \n \n \n \nName \nOrganization \n \n \nLeader \n \nShri Arvind Kumar \nEngineers India Limited \n \n \nMembers \n \n1. Shri  P. J. Tikekar \nIndian  Oil Corporation Limited \n \n2. Shri  J. Y. Punegar \nHindustan Petroleum Corporation Limited \n \n3. Shri  S. P. Garg \nGAIL (India) Limited \n \n4. Shri Shashi Dua \nIndian Oil Corporation Limited \n \n5. Shri J. Jaisinghani \nIndian Oil Blending Limited \n \n6. Shri  P. S. Narayanan \nOil India Limited \n \n7. Shri  D. K. Banerjee \nIndian  Oil Corporation Limited \n \n8. Shri S. Ramesh \nBharat Petroleum Corporation Limited \n \n9. Shri A. Rajvanshi \nIBP Co. Ltd. \n \n10. Shri  M. N. Moharana \n   Numaligarh Refinery Limited \n \n \nCo-coordinator \n \nShri  N. D. Kapaley \nOil Industry Safety Directorate \nUp to November 2002 \n \nShri A. Mishra \nOil Industry Safety Directorate \nApril 2004 - August 2007 \n \nShri  B. R. Gadekar \nOil Industry Safety Directorate \nJune 2006 - August 2007 \n \n \nIn addition to the above, several other experts from industry contributed in the \npreparation, review and finalization of this document.",
      "extraction_method": "pymupdf"
    },
    {
      "page": 80,
      "text": "OISD \u2013 STD \u2013 117 \n \nPage No. \n73 \n     \nFIRE PROTECTION FACILITIES \nFOR PETROLEUM DEPOTS, TERMINALS, CAVERNS, CTF \nPIPELINE INSTALLATIONS AND LUBE OIL INSTALLATIONS \n \n \n \nFUNCTIONAL COMMITTEE \n(Second Edition: August 2000) \n \n \nName \nOrganization \n \n \nLeader \n \nShri  R. P. Bhatla \nEngineers India Limited \nUp to 31-12-1994 \n \nShri  M. M. Kapoor \nEngineers India Limited \nw. e. f. 01-01-1995 \n \n \nMembers \n \n1. Shri R.P. Saxena \nOil & Natural Gas Corporation \n \n2. Shri B. Balan \nHindustan Petroleum Corporation Limited \n \n3. Shri G.S. Wankhede \nBharat Petroleum Corporation Limited \n \n4. Shri C.T. Anantkrishanan \nIndian Oil Corporation Limited \n \n5. Shri S. C. Jain \nIndian Oil Corporation Limited \n \n6. Shri H.K.B. Singh \nIBP Co. Ltd. \n \n7. Shri V. Koti \nIndian Oil Corporation Limited (Pipeline) \n \n \nCo-coordinator \n \nShri Vijay M. Ranalkar \nOil Industry Safety Directorate \nUp to July 1996 \n \nShri K. S. Ganeshan \nOil Industry Safety Directorate \nw. e. f.  August 1996 \n \n \nIn addition to the above, several other experts from industry contributed in the preparation, \nreview and finalization of this document.",
      "extraction_method": "pymupdf"
    }
  ]
}